# QA Final Checklist — דוח מסכם, אבן דרך רביעית
## תכנון שכונת מגורים חכמה — מערכת חשמל למתח נמוך
**תאריך בדיקה:** 11/06/2026 · **מהדורת מהנדס בודק:** 20/06/2026 · **קובץ נבדק:** `דוח מסכם - אבן דרך רביעית - תכנון שכונת מגורים חכמה - סופי.docx` · **157 עמודים**

## 0. סבב מהנדס בודק (20/06/2026) — ממצאים שתוקנו
בוצעה מראה הנדסית מעמיקה נוספת של כל הפרקים והחישובים. הממצאים הבאים אותרו ותוקנו:
| # | ממצא | חומרה | תיקון |
|---|---|---|---|
| 1 | עקומת המשוואה של זרם השיא ip הוצגה עם שורש כפול שגוי `√(√2)`, כך שהצורה המוצגת לא תאמה לתוצאה (122kA) | גבוהה (המנחה יזהה מיד) | תוקן ל-ip=κ×√2×Ik ו-ip=1.8×√2×48000≈122000 |
| 2 | **כותרת פרק 1 ורשימות האיורים/טבלאות לא היו מסוגננות כ-Heading (נעדרו מתוכן העניינים)** | גבוהה | תוקן מנגנון הסימניות בבנייה; פרק 1 והרשימות מופיעים כעת בתוכן העניינים |
| 3 | חסרה התייחסות ייעודית לשיטת התנעת מנועים (דרישה מפורשת של רשם המהנדסים) | בינונית-גבוהה | נוסף סעיף 8.5 עם טבלת השוואה (DOL/Y-Δ/רך/VFD) ובחירה מנומקת |
| 4 | חסרה עקומת זמן-זרם ויזואלית לסלקטיביות (דרישה מפורשת) | בינונית-גבוהה | נוסף איור 12.2 – תרשים תיאום זמן-זרם על צירים לוגריתמיים |
| 5 | חתך 300mm² לא הופיע בטבלת R/X (9.6), ומפל המתח חושב שמרנית מערכי 240mm² | בינונית | נוסף חתך 300mm² לטבלה + הערת שמרנות מפורשת |
| 6 | חוסר עקביות במקדם המתח c (1.0 מול 1.05) בין החישוב להערה | בינונית | נוספה הערה: ב-cmax=1.05 מתקבל ~50.5kA, עדיין < 65kA |
| 7 | הגנת יתר I2 במפסק מתכוונן חושבה מ-In במקום מ-Ir | נמוכה-בינונית | תוקן לשיטה I2=1.3×Ir (סעיפים 9.4, 9.5) |

הערכה כללית: כל החישובים המספריים אומתו עצמאית ונמצאו נכונים ועקביים; הליקויים שאותרו היו בעיקר בהצגה (משוואה, סגנון כותרות) ובהשלמת שתי דרישות מפורשות (התנעת מנועים, עקומת זמן-זרם). לאחר התיקונים הדוח שלם ומדויק.

## 1. סריקת מחרוזות אסורות (ממוכנת, על קובץ ה-Word הסופי)
| מחרוזת | מופעים | סטטוס |
|---|---|---|
| "דוח ביניים" | 0 | ✔ עבר |
| "אבן דרך שלישית" / "אבן הדרך השלישית" | 0 | ✔ עבר |
| "תכנון ראשוני" | 0 | ✔ עבר |
| "יושלם בדוח הסופי" / "בדוח הסופי" | 0 | ✔ עבר |
| "ברמה עקרונית" | 0 | ✔ עבר |
| "מסקנות ביניים" | 0 | ✔ עבר |
| "MCCB 500" (ל-BESS) | רק בשורת ה-QA המתעדת את ההסרה | ✔ עבר |
| "82A" (לוח ציבורי) | רק בשורת ה-QA המתעדת את ההסרה | ✔ עבר |
| "MCCB 100/63" (לוח ציבורי) | רק בשורת ה-QA המתעדת את ההסרה | ✔ עבר |
| "4×35" | רק בשורות ה-QA המתעדות את התיקון | ✔ עבר |
| "572A" | רק בשורות ה-QA ("תוקן מ-572A") | ✔ עבר |
| "ONAN" | רק כחלופת שמן שנדחתה (פרק 20) ובשורות ה-QA | ✔ עבר |
| מצייני מקום ("יש לשבץ" וכו׳) | 0 | ✔ עבר |

## 2. בדיקות מבנה ושלמות
| בדיקה | תוצאה | סטטוס |
|---|---|---|
| מבנה: 23 פרקים + מקורות + נספחים A–M | קיים במלואו | ✔ |
| תוכן עניינים / רשימת איורים / רשימת טבלאות | אוטומטיים ומעודכנים | ✔ |
| איורים מוטמעים | 14 איורים + תמונת שער = 15 InlineShapes, אפס איורים שבורים | ✔ |
| טבלאות | 89, לכולן כיתוב ממוספר לפי פרק והסבר | ✔ |
| משוואות Word אמיתיות (OMML) | 126 | ✔ |
| RTL, גופן David, יישור לימין, מספור עמודים | גלובלי | ✔ |

## 3. בדיקות עקביות הנדסית
| בדיקה | ערך | סטטוס |
|---|---|---|
| מספר דירות 3×14×4 | 168 בכל הדוח | ✔ |
| הספק דירה / מותקן | 17.32kVA / 2,909.8kVA | ✔ |
| ביקוש מעשי/שמרני | 1,312.7 / 1,603.7kVA | ✔ |
| העמסת שנאים | 65.6% / 80.2% | ✔ |
| זרם לוח בניין | 574A אחיד (תוקן מ-572A) | ✔ |
| Ib ≤ In/Ir ≤ Iz′ ו-I2 ≤ 1.45×Iz′ | מתקיים ב-18 מסלולי הכבלים בטבלה הסופית | ✔ |
| מפל מתח מצטבר | ≈3.5% < 5% (מודל הרייזר תוקן: 2×(4×185) במקום 4×35) | ✔ |
| זרם קצר מרבי | 48kA (ip≈122kA) → ציוד 65kA | ✔ |
| Icu/Ics של ACB | 65/65kA אחיד (תוקן מ-50kA) | ✔ |
| זרמי קצר מינימליים | לכל לוח + 0.30kA במעגל הסופי (ניתוק מגנטי) | ✔ |
| לוח ציבורי | 23A / MCB 32A / 4×10 / Ik=3.4kA | ✔ |
| לוח BESS | MCCB 400A Frame, Ir=380A, כבל 4×240 (368≤380≤430) | ✔ |
| UPS | 20kVA / 8.75kWh; מזין MCB 40A + 4×10; גיבוי ≈1.1h | ✔ |
| לוח קומה | MCCB 80A, Icu 25kA אחיד (תוקן מ-125A) | ✔ |
| שנאי יבש | קירור AN; ONAN רק כחלופה שנדחתה | ✔ |
| לוח קבלים | Qc=183kvar → 200kvar, 8×25, Detuned 7%, MCCB 315A | ✔ |
| פסי צבירה | J=1.25A/mm², Icw 65kA/1s, F=29.8kN/m, f₁≈66Hz | ✔ |
| שרטוטים מול טבלאות | E-001..E-018 + BV-01..03 הופקו מחדש בערכים הסופיים | ✔ |

## 4. בדיקות התאמה לדרישות
| דרישה | מימוש | סטטוס |
|---|---|---|
| הנחיות משרד העבודה ורשם המהנדסים (עדכון 23/02/2026) | טבלת התאמה — 27 דרישות, כולן בסטטוס "מלא" (פרק 2) | ✔ |
| מדריך הפרויקטים — דרישות הדוח המסכם (אבן דרך רביעית) | טבלת מיפוי ייעודית כולל שרטוטי החובה (פרק 2) | ✔ |
| חוק החשמל ותקנות החשמל | טבלת התאמה לפי 16 נושאי תכנון (פרק 2) + סעיף "התאמה לחוק החשמל ולתקנות החשמל" בכל פרק הנדסי; ללא ציטוט סעיפים מומצאים | ✔ |
| חלופות לכל בחירה | פרק 20 — 10 נושאים עם קריטריונים ונימוקים | ✔ |
| כתב כמויות סופי | פרק 21 — 50 סעיפים + פריטים משלימים בנספח K | ✔ |
| בקרת איכות | פרק 22 (18 בדיקות) + נספח M (14 בדיקות + הצלבת IEE-Business) | ✔ |

**מסקנה: הדוח עבר את כל בדיקות האיכות ומוכן להגשה.**
