# Full Redacted Project Report

This public GitHub version keeps the complete technical report text while removing private identifiers such as student IDs and email addresses.

Original binary report files are intentionally not committed to the public repository because they may contain private front-matter metadata.

---

דוח מסכם – אבן דרך רביעית
תכנון שכונת מגורים חכמה – מערכת חשמל למתח נמוך
פרויקט גמר בהנדסת חשמל – מערכות הספק (זרם חזק)
אפשרות ב׳ – פרויקט במתח נמוך במערכות הספק
מערכת מתח נמוך (LV) – משנאי 22/0.4kV ועד הצרכן הסופי
שילוב אנרגיה מתחדשת, אגירה, טעינת רכב חשמלי, גיבוי וניהול אנרגיה (EMS/BMS)
אבן דרך רביעית – דוח מסכם (תכנון סופי לביצוע)
יוני 2026
תקציר מנהלים
דוח מסכם זה – אבן הדרך הרביעית והאחרונה בפרויקט – מציג את התכנון הסופי לביצוע של מערכת החשמל לשכונת מגורים חכמה. השכונה כוללת שלושה בנייני מגורים זהים (A, B, C), ובכל בניין חמש-עשרה קומות: קומת קרקע לשימושים טכניים וציבוריים, ומעליה ארבע-עשרה קומות מגורים ובהן ארבע דירות בכל קומה. בסך הכל מונה השכונה מאה שישים ושמונה דירות, וכל דירה מחוברת בחיבור תלת-מופעי תקני של 3×25A.
מערכת החשמל מוזנת ממתח kV 22 דרך שני שנאי הספק יבשים (יצוקים) של kVA 1000 כל אחד, הממירים את המתח לרמת מתח נמוך של V 400/230. ההזנה עוברת ללוח מתח נמוך ראשי (MDB) דו-מקטעי בעל פס צבירה A 2500 וכושר עמידה בזרם קצר Icw של 65kA לשנייה, עם שני מפסקי אוויר ACB 1600A ומפסק קישור. מה-MDB מוזנים לוחות הבניינים והמערכות הנלוות: מערכת פוטו-וולטאית kWp 200, מערכת אגירה 250kW/500kWh, שלושים עמדות טעינה לרכב חשמלי kW 11 עם ניהול עומסים דינמי (DLM), מערכת אל-פסק 20kVA/8.75kWh לעומסים קריטיים, גנרטור חירום kVA 300 עם ATS, ולוח קבלים kvar 200 עם משנקי ניחות – כשמעל כולם פועלת מערכת ניהול אנרגיה ובקרה. (EMS/BMS) שיטת ההארקה היא TN-S והחלוקה הראשית תת-קרקעית.
חישובי הביקוש מצביעים על ביקוש כולל של kVA 1,312.7 בגישה המעשית ושל kVA 1,603.7 בגישה השמרנית, ומכאן העמסת שנאים של 65.6% ו-80.2% בהתאמה. כל הכבלים נבחרו סופית לפי התנאים Ib ≤ In/Ir ≤ Iz′ ו-I2 ≤ 1.45×Iz′ עם מקדמי תיקון מלאים; מפל המתח המצטבר עד הצרכן הרחוק ביותר הוא כ-3.5% (מתחת לגבול 5%); זרם הקצר המרבי בפס ה-MDB הוא כ- kA 48 (זרם שיא כ- kA 122( ולכן נבחר ציוד בכושר ניתוק ועמידה של kA 65; מערך ההגנות כויל לסלקטיביות מדורגת, (LSIG) נבדקו זרמי קצר מינימליים בקצות המעגלים, ותוכננו הארקה, השוואת פוטנציאלים, SPD ו-RCD בהתאם לעקרונות חוק החשמל ותקנות החשמל.
הדוח ערוך לפי דרישות רשם המהנדסים ומשרד העבודה לפרויקט גמר במערכות הספק (אפשרות ב׳) ולפי מדריך הפרויקטים: הוא כולל טבלאות התאמה מלאות לדרישות ולחוק החשמל, מיפוי עומסים, חישובי ביקוש, בחירת ציוד סופית, חישובי מפלי מתח וזרמי קצר מקסימליים ומינימליים, תיאום הגנות וסלקטיביות, הארקה, פסי צבירה, שיפור מקדם הספק, תכנון לוחות, תכנון תאורה ותאורת חירום, חלופות תכנון מנומקות, כתב כמויות סופי, בקרת איכות, ועשרים ואחד שרטוטים הנדסיים E-001) עד E-018 ו-BV-01 עד( BV-03 התואמים את החישובים. התכנון מוצג ברמה המאפשרת העברה לקבלן לביצוע.
תוכן עניינים
האמצעים והנתונים הדרושים לביצוע הפרויקט 9
פרק 2 – התאמה לדרישות משרד העבודה, רשם המהנדסים, מדריך הפרויקט וחוק החשמל 11
מעמד הדוח 11
סיווג הפרויקט – אפשרות ב׳: פרויקט במתח נמוך 11
דרישות אבן הדרך הרביעית לפי מדריך הפרויקטים 11
טבלת התאמה סופית לדרישות רשם המהנדסים, משרד העבודה, מדריך הפרויקט וחוק החשמל 12
התאמה לסעיף החדשנות – מערכות סולאריות, אגירה וטעינת רכב חשמלי 16
עקרונות שנלקחו מחוק החשמל ותקנות החשמל 16
פרק 3 – נתוני בסיס, הנחות תכנון, מבנה השכונה ובסיס תקני 19
התאמה לחוק החשמל ולתקנות החשמל 21
מקורות טכניים וקטלוגיים ששימשו בתכנון 21
ביסוס נתוני התכנון וסיווג מקור הערכים 22
פרק 4 – ארכיטקטורת מערכת החשמל ושיטות ההזנה 25
פרק 5 – מיפוי עומסים לפי לוחות 27
פרק 6 – חישובי ביקוש, מקדמי ביקוש, P, Q, S וזרמי עבודה 39
6.11 חישוב P, Q, S ו-Ib לפי קבוצות עומס 44
פרק 7 – בחירת שנאים, RMU, מקורות אספקה ותצורת N-1 48
7.3 זרם נומינלי, העמסה ותצורת N-1 50
7.4 שנאי יבש (יצוק) מול שנאי שמן 51
7.5 ממשק מתח גבוה (22kV) ו-RMU 51
התאמה לחוק החשמל ולתקנות החשמל – שנאים ומקורות אספקה 52
פרק 8 – גנרטור, UPS, ATS ועומסי חירום 53
8.2 עומסי חירום וחישוב הגנרטור וה-UPS 54
התאמה לחוק החשמל ולתקנות החשמל – מערך החירום 57
פרק 9 – בחירת כבלים, שיטות התקנה ותוואי תת־קרקעי 58
9.4 שיטת בחירת הכבלים המלאה 63
התאמה לחוק החשמל ולתקנות החשמל – כבלים ומוליכים 69
פרק 10 – חישובי מפלי מתח 70
10.4 מפל מתח מצטבר במסלולים נוספים 73
התאמה לחוק החשמל ולתקנות החשמל – מפלי מתח 75
פרק 11 – חישובי זרמי קצר מקסימליים ומינימליים לפי IEC 60909 76
11.4 חישוב עכבות וזרמי קצר לפי IEC 60909 78
התאמה לחוק החשמל ולתקנות החשמל – זרמי קצר וכושר ניתוק 83
פרק 12 – הגנות, מפסקים, RCD, SPD וסלקטיביות 84
12.1 כיול LSIG וטבלת הגנות מפורטת 86
בדיקת סלקטיביות סופית 88
12.2 הגנות ייעודיות: SPD, RCD, EV, PV ו-BESS 89
פרק 13 – הארקה, השוואת פוטנציאלים והגנה בפני חשמול 91
13.2 הפרדת מוליכים, השוואת פוטנציאלים וחתך PE 93
פרק 14 – פסי צבירה, עמידות תרמית, אלקטרו־דינמית ותהודה 97
14.2 חישובי פס הצבירה: חתך, צפיפות זרם ועמידות 98
פרק 15 – שיפור מקדם הספק ולוח קבלים 102
פרק 16 – תכנון לוחות חשמל 104
טבלאות לוחות מפורטות (Panel Schedules) 107
פרק 17 – PV, BESS, EV, DLM ו-BMS/EMS 110
טעינת רכב חשמלי (EV) עם ניהול עומסים (DLM) 110
מערכות PV ו-BESS 112
תכנון מערכת PV כרכיב חדשנות 114
תכנון מערכת BESS 115
מערכת ניהול אנרגיה EMS/BMS 116
טבלת מצבי פעולה EMS ושילוב המקורות 117
פרק 18 – תכנון תאורה רגילה ותאורת חירום 120
פרק 19 – שרטוטים, תוכניות ותיעוד חזותי 124
פרק 20 – חלופות תכנון, נימוקי בחירה והחלטות הנדסיות 129
פרק 21 – כתב כמויות סופי ורשימת ציוד 135
פרק 22 – בקרת איכות, התאמה בין חישובים, טבלאות ושרטוטים 140
בקרת איכות (QA) – בדיקת גיבוי הערכים בטבלאות 141
פרק 23 – סיכום ומסקנות סופיות 144
מקורות 145
נספחים – חישובים מפורטים, נתוני עזר ותיעוד תומך 147
נספח A – בסיס תקני 147
נספח B – נתוני כבלים ומקדמי תיקון 147
נספח C – חישובי עומסים מפורטים 147
נספח D – חישובי מפלי מתח מפורטים 148
נספח E – חישובי קצר מפורטים 148
נספח F – נתוני שנאים 149
נספח G – נתוני גנרטור ו-UPS 149
נספח H – PV / BESS / EV 150
נספח I – הגנות וסלקטיביות 150
נספח J – הארקה 150
נספח K – כתב כמויות סופי (BOQ) – השלמות 151
נספח L – רשימת שרטוטים ותבניות קבצים 151
נספח M – רשימת בדיקות איכות (QA Checklist) 152
רשימת איורים
איור 3.1 – תוכנית שטח עקרונית של השכונה (E-005).................................................................... 20
איור 4.1 – תרשים חד-קווי ראשי לשכונה (E-001)........................................................................ 25
איור 4.2 – סכמה חד-קווית מעודכנת של מערכת אספקת החשמל בשכונה...................................... 26
איור 8.1 – תרשים חד-קווי גנרטור, ATS ו-UPS (E-008).............................................................. 53
איור 9.1 – תוואי כבלים תת-קרקעי (E-006)................................................................................ 61
איור 12.1 – תפיסת הגנות וסלקטיביות (E-011)........................................................................... 84
איור 13.1 – מערך הארקה והשוואת פוטנציאלים (E-010)............................................................ 91
איור 16.1 – מבנה לוח מתח נמוך ראשי (E-003)........................................................................... 104
איור 16.2 – היררכיית לוחות המשנה (E-004).............................................................................. 105
איור 17.1 – תרשים חד-קווי PV / BESS / EV (E-009).................................................................. 113
איור 17.2 – ארכיטקטורת EMS/BMS (E-012)............................................................................. 116
איור 19.1 – מבט בניין טיפוסי – חלוקת מתח נמוך (BV-01).......................................................... 126
איור 19.2 – מבט בניין טיפוסי – תוואי כבילה (BV-02)................................................................. 127
איור 19.3 – מבט בניין טיפוסי – הארקה והשוואת פוטנציאלים (BV-03)........................................ 128
רשימת טבלאות
טבלה 1.1 – גבולות תחום הפרויקט 9
טבלה 1.2 – אמצעים, נתונים ומקורות לביצוע הפרויקט 9
טבלה 2.1 – מיפוי דרישות הדוח המסכם (אבן דרך רביעית) מול הדוח 11
טבלה 2.2 – טבלת התאמה סופית לדרישות רשם המהנדסים, משרד העבודה, מדריך הפרויקט וחוק החשמל 12
טבלה 2.3 – טבלת התאמה לחוק החשמל ותקנות החשמל לפי נושאי תכנון 16
טבלה 3.1 – נתוני בסיס של השכונה 19
טבלה 3.2 – מבנה אנכי של בניין טיפוסי 20
טבלה 3.3 – מקורות טכניים וקטלוגיים ששימשו בתכנון 22
טבלה 3.4 – סיווג מקור הערכים המרכזיים בפרויקט 23
טבלה 4.1 – סוגי ההזנה במערכת לפי רמת קריטיות 26
טבלה 5.1 – לוח בניין מגורים טיפוסי (A/B/C) 27
טבלה 5.2 – לוח ציבורי שכונתי 29
טבלה 5.3 – לוח טעינת רכב חשמלי (EV) עם DLM 30
טבלה 5.4 – לוח PV / BESS 30
טבלה 5.5 – לוח UPS / עומסים קריטיים 31
טבלה 5.6 – לוח קומתי טיפוסי 33
טבלה 5.7 – לוח דירה טיפוסית (חיבור 3×25A) 33
טבלה 5.8 – לוח תאורה ותאורת חירום 35
טבלה 5.9 – לוח BMS / תקשורת 36
טבלה 5.10 – סיכום עומסים לפי לוח – כל לוחות השכונה 37
טבלה 6.1 – סיכום ביקוש לפי רכיב ולפי גישה 44
טבלה 6.2 – פירוק P/Q/S/Ib לקבוצות העומס – גישה מעשית 45
טבלה 6.3 – פירוק P/Q/S/Ib לקבוצות העומס – גישה שמרנית 46
טבלה 7.1 – ניתוח חלופות שנאים – מדוע שניים ולא שלושה 48
טבלה 7.2 – מפרט שנאי טיפוסי 49
טבלה 7.3 – נתוני עכבה של שנאי 1000kVA (לחישוב זרם קצר) 50
טבלה 7.4 – השוואת שנאי יבש (יצוק) מול שנאי שמן 51
טבלה 8.1 – טבלת עומסי חירום סופית 54
טבלה 8.2 – מפרט גנרטור החירום 57
טבלה 9.1 – סיכום בחירת כבלים והגנות בקווים העיקריים 60
טבלה 9.2 – מקדמי תיקון לכושר הזרם של כבל (Iz′) 61
טבלה 9.3 – סוגי כבלים ובידוד בשימוש 62
טבלה 9.4 – כושר נשיאת זרם מותר Iz – נחושת בבידוד XLPE (ערכים מנחים) 62
טבלה 9.5 – שיטות התקנת כבלים (לפי IEC 60364-5-52) 62
טבלה 9.6 – התנגדות וריאקטנס סגוליים – כבל נחושת (ערכים מנחים) 63
טבלה 9.7 – טבלת בחירת כבלים סופית 67
טבלה 10.1 – גבולות מפל מתח מקובלים 71
טבלה 10.2 – טבלת מפלי מתח סופית – המסלול הרחוק ביותר 72
טבלה 10.3 – מפל מתח מצטבר – מסלולי EV, PV/BESS וחירום 73
טבלה 10.4 – מפלי מתח בקווים עיקריים – סיכום 74
טבלה 11.1 – טבלת זרמי קצר סופית 78
טבלה 11.2 – עכבות וזרמי קצר לפי נקודה (IEC 60909) 79
טבלה 11.3 – הערכת זרמי קצר ברמות הלוח 82
טבלה 12.1 – מערך הגנות סופי 85
טבלה 12.2 – סוגי מפסקי פחת (RCD) בשימוש 85
טבלה 12.3 – דירוג הגנות יתר-מתח (SPD) 85
טבלה 12.4 – מדרג הגנות וסלקטיביות 86
טבלה 12.5 – טבלת כיול הגנות וסלקטיביות 86
טבלה 12.6 – בדיקת סלקטיביות בין רמות הגנה 88
טבלה 12.7 – הגנות ייעודיות לפי מערכת 89
טבלה 13.1 – רכיבי מערכת ההארקה 92
טבלה 13.2 – השוואת שיטות הארקה 93
טבלה 13.3 – טבלת הארקה והשוואת פוטנציאלים 93
טבלה 13.4 – חתך מוליך הגנה PE לפי חתך הפאזה (IEC 60364-5-54) 95
טבלה 14.1 – דירוג פסי הצבירה של ה-MDB 97
טבלה 14.2 – טבלת פסי צבירה סופית 100
טבלה 15.1 – לוח קבלים סופי 103
טבלה 16.1 – מפרט לוח MDB ראשי 105
טבלה 16.2 – דירוג מזיני לוחות המשנה ב-MDB 106
טבלה 16.3 – גדלי מסגרת מפסקים בשימוש 106
טבלה 16.4 – חלוקת עומסים בין מקטעי ה-MDB 106
טבלה 16.5 – סיכום לוחות חשמל (Panel Schedule) 107
טבלה 16.6 – טבלת יוצאים של לוח ה-MDB 108
טבלה 17.1 – רכיבי מערכת טעינת רכב חשמלי 111
טבלה 17.2 – פרמטרים של מערכות PV ו-BESS 113
טבלה 17.3 – רכיבי מערכת PV והגנות נדרשות 115
טבלה 17.4 – לוגיקת טעינה ופריקה של BESS 115
טבלה 17.5 – פונקציות מערכת ה-EMS/BMS 117
טבלה 17.6 – טבלת מצבי פעולה EMS 117
טבלה 18.1 – רמות תאורה נדרשות לפי אזור 121
טבלה 18.2 – מעגלי תאורה ותאורת חירום לפי אזור 121
טבלה 18.3 – טבלת תאורה סופית 123
טבלה 19.1 – סיכום הציוד העיקרי בפרויקט 124
טבלה 19.2 – מרשם שרטוטי הפרויקט 124
טבלה 20.1 – טבלת חלופות והחלטות 129
טבלה 21.1 – כתב כמויות סופי 135
טבלה 22.1 – טבלת בקרת איכות סופית 140
טבלה 22.2 – בדיקת QA סופית מול דרישות רשם המהנדסים 142
טבלה נ.1 – ריכוז P/Q/S/Ib לפי לוח (מתוך פרק 5) 147
טבלה נ.2 – סיכום מפלי מתח מצטברים 148
טבלה נ.3 – סיכום זרמי קצר לפי נקודה 148
טבלה נ.4 – נתוני שנאי 1000kVA 149
טבלה נ.5 – נתוני גנרטור ו-UPS 149
טבלה נ.6 – נתוני מערכות חדשנות 150
טבלה נ.7 – ריכוז מדרג RCD ו-SPD 150
טבלה נ.8 – פריטים משלימים – עבודות, עזרים ובדיקות 151
טבלה נ.9 – רשימת שרטוטי הפרויקט (DXF/PDF/PNG) 151
טבלה נ.10 – QA Checklist – בדיקות סופיות 153
טבלה נ.11 – הצלבת בחירת כבלים מול כלי חישוב חיצוני (IEE-Business) 154
פרק 1 – מבוא, מטרת הפרויקט ותחום התכנון
מטרת פרק זה להגדיר את תחום הפרויקט, את ייעוד מערכת החשמל המתוכננת ואת הגישה ההנדסית העומדת בבסיס הדוח. הפרויקט עוסק בתכנון מערכת חשמל למתח נמוך עבור שכונת מגורים חכמה, כאשר נקודת ההתחלה של התכנון היא צד המתח הנמוך של שנאי ההספק ,(22/0.4kV) והתכנון נמשך משם ועד הצרכן הסופי בדירה. בכך מדובר בפרויקט מתח נמוך (LV) המתמקד בחלוקה, בהגנה, בבחירת מוליכים ובאינטגרציה של מערכות אנרגיה מתקדמות, ולא בתכנון רשת המתח הגבוה עצמה.
שילוב ייצור מקומי (PV) אגירה (BESS) טעינת רכב חשמלי וניהול עומסים מחייב גישה תכנונית רחבה ממערכת חלוקה רגילה: התחשבות בזרמים דו-כיווניים, במקדמי בו-זמניות מנוהלים, בהגנות ייחודיות ל- PV/BESS , ובהשפעת ניהול העומסים על גודל הציוד.
הטבלה הבאה מגדירה מה נכלל בתחום התכנון של הדוח ומה נמצא מחוצה לו. ערכיה נגזרים מהגדרת הפרויקט ומדרישות הדוח המסכם (אבן דרך רביעית), ומטרתם למקד את העבודה ההנדסית בגבולות הנכונים.
טבלה 1.1 – גבולות תחום הפרויקט
הגדרת הגבולות ממקדת את המאמץ ההנדסי בנושאים שבאחריות מתכנן החשמל, ומונעת חריגה אל תחומים שאינם חלק מאבן הדרך, כגון רשת המתח הגבוה, הרישוי והעבודות האזרחיות.
האמצעים והנתונים הדרושים לביצוע הפרויקט
לפני הצגת החישובים מוגדרים האמצעים, הנתונים והמקורות ששימשו את הפרויקט. הגדרה זו ממקדת את העבודה ההנדסית ומבהירה על אילו נתונים, תקנים וכלים מתבסס התכנון הסופי המוצג בדוח זה.
הטבלה מרכזת את הכלים, הנתונים, המקורות התקניים, קבוצות הציוד והתוצרים של הפרויקט.
טבלה 1.2 – אמצעים, נתונים ומקורות לביצוע הפרויקט
האמצעים והנתונים מהווים את תשתית התכנון. הנתונים הקבועים (בניינים, דירות, חיבור) הם הנחות פרויקט, והמקורות התקניים מספקים את עקרונות התכן והבדיקה.
תחום הפרויקט הוגדר כתכנון מערכת מתח נמוך שלמה משנאי kV 22/0.4ועד הדירה, הכוללת ייצור, אגירה, טעינה וניהול אנרגיה. הגדרה זו היא שקובעת את רצף הפרקים – מנתוני הבסיס, דרך חישובי העומס ובחירת הציוד, ועד למערכות החכמות – ומכאן ממשיך הדוח אל פירוט דרישות אבן הדרך בפרק הבא.
פרק 2 – התאמה לדרישות משרד העבודה, רשם המהנדסים, מדריך הפרויקט וחוק החשמל
פרק זה מציג את התאמת הפרויקט לדרישות המחייבות: הנחיות משרד העבודה ורשם המהנדסים לביצוע פרויקט גמר במערכות הספק – זרם חזק (עדכון 23/02/2026), מדריך הפרויקטים למערכות הספק (עדכון 04/26), ועקרונות חוק החשמל ותקנות החשמל. דוח זה הוא הדוח המסכם של אבן הדרך הרביעית, ולפי המדריך עליו להציג את הפרויקט על פי התכנון הסופי, על כל הדרישות המחייבות, כולל מקורות הזינה הנוספים, ציוד החירום והמערכות החדשניות כחלק אינטגרלי מהתכנון.
מעמד הדוח
דוח זה הוא דוח מסכם – תכנון סופי לביצוע. הוא מחליף את דוחות הביניים הקודמים ומציג בחירה סופית של ציוד, חתכים, הגנות וכיולים: מיפוי עומסים מלא, חישובי ביקוש, בחירת שנאים ומקורות, לוח ראשי ולוחות משנה, כבלים ומפלי מתח, זרמי קצר מקסימליים ומינימליים, סלקטיביות, הארקה, פסי צבירה, שיפור מקדם הספק, תאורה ותאורת חירום, מערכות PV/BESS/EV/EMS, חלופות תכנון, כתב כמויות סופי ובקרת איכות. נושאים המסומנים בדוח כשייכים לשלב הרכש וההקמה (אימות דגם ספציפי של יצרן, כיול בהרצה, תיאום סופי מול חברת החשמל ורשות הכבאות) הם חלק משגרת הביצוע ואינם פערי תכנון.
סיווג הפרויקט – אפשרות ב׳: פרויקט במתח נמוך
הפרויקט מסווג כאפשרות ב׳ בהנחיות רשם המהנדסים – פרויקט במתח נמוך במערכות הספק, המתחיל משנאי kV 22/0.4 בהספק של לפחות kVA 3×250 ועד הצרכן הסופי. תחום הפרויקט מתחיל מצד kV 0.4 של שני שנאי kV 22/0.4 בהספק kVA 1000 כל אחד, וכולל את לוח המתח הנמוך הראשי (MDB) 2500 A, את לוחות המשנה לבניינים ולמערכות, את הכבלים, ההגנות וההארקה, ועד לצרכן הסופי בדירה. הפרויקט עומד בקריטריונים המהותיים של אפשרות ב׳: לוח ראשי גדול בהרבה מ-3×400A (פס צבירה 2500A, מפסקים ראשיים 2×ACB 1600A), ריבוי לוחות משנה, ולפחות שני מקורות זינה (שני שנאים בתצורה דו-מקטעית עם מפסק קישור), ובנוסף מקורות גיבוי וחדשנות – גנרטור kVA 300, UPS 20 kVA, מערכת PV מערכת אגירה BESS עמדות טעינה לרכב חשמלי ומערכת ניהול אנרגיה EMS/BMS.
דרישות אבן הדרך הרביעית לפי מדריך הפרויקטים
מדריך הפרויקטים קובע כי הדוח המסכם יציג את הפרויקט לפי התכנון הסופי ובהתאם לכל הדרישות המחייבות, וכי השרטוטים שיוצגו בו יכללו: תרשים חד-קווי של לוח החשמל הראשי לכל שיטת אספקה, תרשימים חד-קוויים של לוחות המשנה, תוואי קווי ההזנה, תוכנית הארקה, וחיווט מערכות הפיקוד והבקרה כולל מעבר בין מקורות אנרגיה. הטבלה הבאה ממפה דרישות אלה אל הדוח.
טבלה 2.1 – מיפוי דרישות הדוח המסכם (אבן דרך רביעית) מול הדוח
כל דרישות הדוח המסכם ממומשות במלואן. הפוסטר המלווה את אבן הדרך הרביעית מוגש כקובץ נפרד בהתאם לדרישות המכללה, ואינו חלק ממסמך זה.
טבלת התאמה סופית לדרישות רשם המהנדסים, משרד העבודה, מדריך הפרויקט וחוק החשמל
הטבלה הבאה היא טבלת ההתאמה המרכזית של הפרויקט: כל דרישה מחייבת, מקורה, מיקום מימושה בדוח, הטבלאות והאיורים התומכים, אופן המימוש והסטטוס הסופי.
טבלה 2.2 – טבלת התאמה סופית לדרישות רשם המהנדסים, משרד העבודה, מדריך הפרויקט וחוק החשמל
כל עשרים ושבע הדרישות ממומשות במלואן בדוח. אין דרישה בסטטוס חלקי או חסר; הערות הסטטוס מציינות רק פעולות שגרת רכש/ביצוע.
התאמה לסעיף החדשנות – מערכות סולאריות, אגירה וטעינת רכב חשמלי
מערכות ה-PV, ה-BESS ועמדות הטעינה לרכב חשמלי שולבו בפרויקט כרכיבי חדשנות בהתאם להנחיות רשם המהנדסים, המאפשרות שילוב מערכות אנרגיה מתחדשת, מערכות סולאריות, מערכות DC, רכבים חשמליים וטעינתם, ובלבד שיבוצע תכנון מקיף וכוללני. בפרויקט זה רכיבי החדשנות אינם מחליפים את דרישות הבסיס של פרויקט מתח נמוך אלא מתווספים למערכת חלוקה מלאה הכוללת שנאים, MDB, לוחות משנה, כבלים, הגנות, הארקה, גנרטור, UPS וניהול אנרגיה. לכל רכיב חדשנות בוצע תכנון מלא: הספק וחיבור, כבל והגנה, מפל מתח וזרם קצר, הארקה, ולוגיקת בקרה – כמפורט בפרקים 9–13 ו-17.
עקרונות שנלקחו מחוק החשמל ותקנות החשמל
חשוב להבחין בין ערכי הפרויקט לבין עקרונות התקינה. חוק החשמל ותקנות החשמל אינם קובעים את ערכי הפרויקט – כגון מספר הבניינים, מספר הדירות, הספק ה-PV, קיבולת ה-BESS, מספר עמדות ה-EV או מקדם ה-DLM; ערכים אלה הם הנחות תכנון, החלטות פרויקט או תוצאות חישוב. מהחוק ומהתקנות נלקחו עקרונות תכן והגנה: תכנון מערכת מתח נמוך 400/230V; הגנה בפני חשמול; הארקה והשוואת פוטנציאלים; הפרדת N ו-PE בשיטת TN-S; בחירת מוליכים לפי זרם ושיטת התקנה; התאמת מבטח לכבל לפי Ib ≤ In/Ir ≤ Iz′; הגנה בפני זרם יתר וקצר; התאמת כושר ניתוק לזרם הקצר הצפוי; בדיקת מפלי מתח; שימוש במפסקי פחת; מגני יתר-מתח SPD; תכנון לוחות, סימון ושילוט; ועקרונות בטיחות למקורות עצמאיים – גנרטור, UPS, PV ו-BESS. מאחר שנוסח הסעיפים המלא אינו מצוטט בדוח, ההפניות מנוסחות "בהתאם לעקרונות חוק החשמל ותקנות החשמל בנושא..." בליווי הוכחת העמידה המעשית – ללא ציטוט מספרי סעיפים.
טבלה 2.3 – טבלת התאמה לחוק החשמל ותקנות החשמל לפי נושאי תכנון
כל נושאי התכנון נבדקו מול עקרונות חוק החשמל ותקנות החשמל ונמצאו מתאימים. בנוסף, בכל פרק הנדסי מופיע סעיף ייעודי המפרט את אופן הקיום המעשי של הדרישות הרלוונטיות לאותו נושא.
הפרויקט מסווג כאפשרות ב׳ – מתח נמוך, עומד בכל הדרישות המחייבות של רשם המהנדסים, משרד העבודה ומדריך הפרויקטים ברמת דוח מסכם, ומקיים את עקרונות חוק החשמל ותקנות החשמל בכל נושאי התכנון. שתי טבלאות ההתאמה בפרק זה הן מסגרת הבקרה של הדוח כולו, ופרק 22 חוזר ואוכף אותן בבדיקת איכות סופית.
פרק 3 – נתוני בסיס, הנחות תכנון, מבנה השכונה ובסיס תקני
פרק זה מרכז את נתוני הבסיס של השכונה, המהווים מסד לכל החישובים וההחלטות התכנוניות בהמשך. דיוק נתוני הבסיס הוא תנאי הכרחי לאמינות התכנון, שכן כל סטייה בהגדרת מספר הדירות, גודל החיבור או מבנה הבניין משפיעה ישירות על חישוב העומסים, על בחירת השנאים ועל הגדרת לוח ה-MDB.
השכונה מורכבת משלושה בנייני מגורים זהים, A, B ו -C. בכל בניין חמש-עשרה קומות: קומת קרקע המיועדת לשימושים טכניים וציבוריים בלבד (חדרי מערכות, לוחות, חניון ושטחים משותפים), ומעליה ארבע-עשרה קומות מגורים. בכל קומת מגורים ארבע דירות, ולכן בכל בניין חמישים ושש דירות ובסך הכל מאה שישים ושמונה דירות. כל דירה מחוברת בחיבור תלת-מופעי של 3×25A במתח V 400/230.
הטבלה הבאה מרכזת את נתוני הבסיס של השכונה. ערכי הטבלה הם ערכי פרויקט קבועים שנגזרו מהגדרת הפרויקט, והם מהווים מסד לכל החישובים בהמשך ואינם ערכים מנחים.
טבלה 3.1 – נתוני בסיס של השכונה
מהטבלה נקבעים כל הפרמטרים הקובעים – 168 דירות, חיבור 3× A 25, שנאים 2× kVA 1000 ולוח MDB 2500A/65kA – המוזנים ישירות לחישובי העומס בפרק 6 ולבחירת הציוד בהמשך. ערכים אלה אינם טעונים אימות, שכן הם הגדרת הפרויקט.
הטבלה הבאה מציגה את חלוקת המפלסים בבניין טיפוסי. הערכים נגזרים ממבנה הפרויקט (15 קומות, קומת קרקע טכנית ו-14 קומות מגורים) והם ערכי פרויקט שמטרתם להבהיר היכן מרוכז כל סוג עומס.
טבלה 3.2 – מבנה אנכי של בניין טיפוסי
מהטבלה עולה כי עומס המגורים מרוכז ב-14 קומות, העומס הציבורי בקומת הקרקע ומערכת ה-PV על הגג. חלוקה זו מצדיקה את תכן הקו העולה (Riser) ואת מיקום הלוחות, ומשפיעה על חישוב מפל המתח הפנימי בפרק 10.
החלוקה הראשית בשכונה תת-קרקעית. בחירה זו מתאימה לסביבה עירונית צפופה, מפחיתה חשיפה לפגעי מזג אוויר ולפגיעות מכניות, ומשפרת את אמינות האספקה ואת המראה האדריכלי. מאידך, היא מחייבת התייחסות מדוקדקת לאורכי הקווים ולמסלוליהם, שכן אלה משפיעים על מפלי המתח ועל בחירת חתכי המוליכים, כפי שיפורט בפרקים 9 ו-10.
איור 3.1 – תוכנית שטח עקרונית של השכונה (E-005)
האיור מציג את פריסת שלושת הבניינים A/B/C ביחס לתחנת השנאים, ללוח ה-MDB ולמערכות הנלוות (EV, גנרטור, UPS, PV/BESS), לרבות אורכי הקווים האופייניים (כ-40m, 70m ו-100m אל הבניינים). היא קובעת את אורכי המסלולים המשמשים בחישובי מפל המתח ובבחירת חתכי הכבלים, ולכן מהווה נתון בסיס תכנוני ולא איור המחשה בלבד.
נתוני הבסיס מגדירים שכונה של מאה שישים ושמונה דירות בחיבור 3×25A, שלושה בניינים זהים וחלוקה תת-קרקעית עם אורכי קווים מוגדרים. הזהות בין הבניינים מאפשרת לבסס את התכנון על בניין טיפוסי אחד ולהכפילו, ונתוני האורך מהקובץ נכנסים ישירות לחישובי מפל המתח – ובכך נסגר הבסיס שעליו תיבנה ארכיטקטורת המערכת בפרק הבא.
התאמה לחוק החשמל ולתקנות החשמל
סעיף זה מבסס את התכנון על המקורות הרגולטוריים המחייבים: חוק החשמל ותקנות החשמל, ומדריך הפרויקטים למערכות הספק. מטרתו להראות כי בחירת הציוד, ההגנות, ההארקה ובחירת המוליכים בפרויקט אינן שרירותיות אלא נגזרות מדרישות תקניות. מובאות כאן תמונות מקור מהמסמכים עצמם, ובהמשך טבלה המקשרת כל עיקרון תקני ליישומו בפרויקט ולפרקים הרלוונטיים.
מערכת מתח נמוך 400/230V: הפרויקט מוגדר כמערכת מתח נמוך החל מצד 0.4kV של שנאי 22/0.4kV ועד הצרכן הסופי, ולכן כל התכנון של ה-MDB, לוחות הבניינים, לוחות הדירות, הכבלים, ההגנות וההארקה נעשה לפי עקרונות מתקני מתח נמוך שבחוק החשמל.
בחירת מוליכים והגנה בפני זרם יתר: לפי חוק החשמל ו-IEC 60364, בחירת חתך המוליך וההגנה שלפניו חייבת לקיים את התנאי Ib ≤ In ≤ Iz′‬, כאשר Ib הוא זרם העומס המחושב, In הזרם הנקוב של אמצעי ההגנה ו-Iz′ כושר נשיאת הזרם המתוקן של הכבל לאחר מקדמי תיקון. תנאי זה מיושם בפרק 9 לכל קו.‬‬‬
מפלי מתח, זרמי קצר והארקה: בדיקת מפל המתח (פרק 10) מבטיחה מתח תקין בצרכן הסופי; הערכת זרמי הקצר וכושר הניתוק (פרקים 11–12) מבטיחה שהלוחות והמפסקים עומדים בזרם הקצר הצפוי; ומערכת ההארקה TN-S עם השוואת פוטנציאלים ומפסקי פחת (פרק 13) מגנה על האדם מפני התחשמלות – כל אלה לפי דרישות חוק החשמל והתקנים.
מסקנת הסעיף: התכנון נבדק מול עקרונות חוק החשמל, תקנות החשמל ומדריך הפרויקטים, וכל נושא תקני מרכזי קושר לפרק וליישום קונקרטי בפרויקט. בכך מובטח שהבסיס ההנדסי של הדוח המסכם עומד בדרישות הרגולטוריות במלואן.
מקורות טכניים וקטלוגיים ששימשו בתכנון
סעיף זה מציג את המקורות הטכניים והקטלוגיים ששימשו לביסוס בחירת המפסקים, יחידות ההגנה, פסי הצבירה ועקרונות הסלקטיביות. בהתאם להנחיות רשם המהנדסים, צילומי דפי קטלוג אינם משולבים בגוף הדוח; המקורות מתועדים בטבלה שלהלן וברשימת המקורות, והנתונים ההנדסיים שנגזרו מהם הוטמעו בטבלאות התכן. הציוד מאופיין באופן גנרי (סוג, דירוג ותקן) ללא התחייבות ליצרן מסוים.
הטבלה הבאה מרכזת את המקורות הטכניים והקטלוגיים שנבחנו לתמיכה בהחלטות התכנון. המקורות שימשו לאימות סבירות הדירוגים שנבחרו; ההתאמה לדגם המסחרי שיירכש תיבדק בשלב הרכש מול אותם נתונים.
טבלה 3.3 – מקורות טכניים וקטלוגיים ששימשו בתכנון
הטבלה מראה כי כל בחירה עקרונית של מפסק, יחידת הגנה או פס צבירה נתמכת במקור יצרן או טכני מזוהה. בשלב זה המקורות משמשים לביסוס ההיתכנות בלבד; בשלב הרכש והביצוע ייקבעו הדגמים המדויקים, עקומות התיאום המלאות ובדיקות הסלקטיביות.
הפרויקט נשען על שילוב בין דרישות תקניות לבין מקורות טכניים וקטלוגיים, ששימשו לביסוס הבחירות הסופיות של מפסקים, פסי צבירה, לוחות חשמל ועקרונות הסלקטיביות וההגנה. כל ערך תכן בדוח מגובה בחישוב או במקור מזוהה, וההתאמה הסופית לציוד המסופק תאומת בשגרת הרכש מול מפרטי הדוח.
ביסוס נתוני התכנון וסיווג מקור הערכים
פרק זה מבסס כל ערך מרכזי בפרויקט ומסווג את מקורו, כדי שלא יופיע אף מספר חשוב ללא מקור ברור. סוגי המקור הם: הנחת פרויקט, תוצאה מחישוב, אומדן תכנוני שאומת בתכנון הסופי, עיקרון מתקנות החשמל, או נתון יצרן/קטלוג.
הטבלה מרכזת את הערכים המרכזיים, את סוג המקור של כל אחד, את אופן הגזירה או ההנחה, את מקום השימוש בדוח והערה הנדסית.
טבלה 3.4 – סיווג מקור הערכים המרכזיים בפרויקט
מהטבלה עולה כי ערכי הפרויקט נחלקים לארבע משפחות: נתוני בסיס (הנחות פרויקט), תוצאות חישוב, אומדני תכן לדוח המסכם, ועקרונות תקניים. כך מובטח שכל ערך מרכזי ניתן למעקב עד מקורו.
מסקנת הפרק: כל ערך מרכזי בפרויקט בוסס וסווג לפי מקורו. אומדני התכן יאומתו בשלב הרכש והביצוע מול ציוד יצרן, תוכניות ביצוע ותקנות החשמל.
פרק 4 – ארכיטקטורת מערכת החשמל ושיטות ההזנה
פרק זה מתאר את ארכיטקטורת מערכת החשמל – את מבנה ההזנה ההיררכי ואת אופן חיבור כל תת-מערכת. הארכיטקטורה נגזרת מנתוני הבסיס ומהדרישה לאמינות גבוהה, ומהווה את שלד התכנון שעליו מתבססים פרקי בחירת הציוד שלאחריו. מבנה ההזנה בנוי בחמש רמות: הזנת kV 22 מהרשת, שני שנאי 22/0.4kV הפועלים במקטעים נפרדים עם מפסק קישור, לוח MDB דו-מקטעי, לוחות הבניינים, ולוחות המערכות הנלוות.
כל שנאי מזין מקטע נפרד בלוח ה-MDB דרך מפסק אוויר (ACB) של 1600A, ומפסק הקישור (Bus-tie 1600A) מאפשר תצורת N-1: בעת תקלה בשנאי אחד ניתן להזין חלק מהותי מהעומס מהשנאי השני, בכפוף לניהול עומסים. פס הצבירה מדורג ל-2500A ולכושר עמידה בקצר של 65kA למשך שנייה.
איור 4.1 – תרשים חד-קווי ראשי לשכונה (E-001)
האיור מציג את מלוא שרשרת ההזנה: מתח 22kV, שני שנאי 1000kVA (1443A כל אחד בצד הנמוך), שני מפסקי ACB 1600A, פס צבירה MDB 2500A עם Icw 65kA, מפסק קישור 1600A, וההסתעפויות אל לוחות הבניינים (MCCB 800A), לוח ה-EV (MCCB 250A), ה-PV/BESS, העומס הציבורי (MCB 32A), ה-UPS והגנרטור עם ה-ATS. הוא מסמך התכנון המרכזי של הארכיטקטורה: הוא מגדיר את דירוג כל מפסק ופס צבירה, ומשמש בסיס לבחירת הכבלים, להערכת זרמי הקצר ולתכנון ההגנות בפרקים הבאים.
הטבלה הבאה מסווגת את סוגי ההזנה במערכת לפי רמת הקריטיות. הערכים נגזרים מארכיטקטורת הפרויקט (שרטוטים E-001 ו-E-018) והם ערכי פרויקט שמטרתם להראות אילו עומסים מוזנים מאיזה מקור.
טבלה 4.1 – סוגי ההזנה במערכת לפי רמת קריטיות
חלוקת ההזנה לחמישה סוגים לפי רמת קריטיות היא עיקרון מארגן מרכזי: כל עומס משויך לסוג הזנה ההולם את חיוניותו, וכך מובטח שמשאבי הגיבוי המוגבלים (גנרטור, UPS) מוקצים תחילה לעומסים החיוניים ביותר, ולוגיקת נשירת העומסים של ה-EMS נשענת על סיווג זה.
איור 4.2 – סכמה חד-קווית מעודכנת של מערכת אספקת החשמל בשכונה
האיור מציג את מבנה מערכת אספקת החשמל בפרויקט בתרשים אחד: מהזנת 22kV דרך שני שנאי 1000kVA (T1, T2) אל ה-MDB הראשי (2500A/65kA), ומשם אל שלושת בנייני המגורים (A/B/C, 56 דירות ו-3×25A בכל בניין) ואל המערכות הנלוות – לוח EV (30×11kW עם DLM, 330→115.5kW), PV (200kWp), BESS (250kW/500kWh), לוח ציבורי, מערך החירום (גנרטור 300kVA, ATS, UPS 20kVA/8.75kWh), מערכת EMS/BMS וסימון הארקת TN-S. היא מרכזת בתרשים אחד את כל ארכיטקטורת החלוקה הראשית ואת אופן שילוב מקורות האנרגיה, הגיבוי וניהול העומסים, ומשמשת מסמך ייחוס עקרוני לכלל פרקי הדוח.
הארכיטקטורה מבוססת על הזנה כפולה דו-מקטעית עם מפסק קישור, המעניקה גמישות תפעולית ויכולת גיבוי N-1 חלקית, ועל חלוקה לענפים ייעודיים לפי רמת קריטיות. כל נקודות הדירוג שהוגדרו כאן (1600A, 2500A, 800A, 250A, 63A) הן הקלט הישיר לחישובי הזרמים, הכבלים וההגנות, ומכאן ממשיך הדוח אל מיפוי העומסים המזינים מבנה זה.
פרק 5 – מיפוי עומסים לפי לוחות
פרק זה ממפה את עומסי השכונה לפי לוחות חשמל, כבסיס לחישובי הביקוש (פרק 6), לבחירת השנאים (פרק 7) ולבחירת המזינים והכבלים (פרק 9). לכל לוח מוצגת טבלת עומסים מפורטת לפי קבוצות צרכנים, ומכל טבלה נגזרים הספק הביקוש, ההספק המדומה וזרם העבודה של מזין הלוח. שיטת העבודה זהה לכל הלוחות: טבלת עומסים ← מקדם בו-זמניות ← הספק ביקוש ← הספק מדומה ← זרם עבודה ← בחירת מפסק.
לכל קבוצת צרכנים בלוח חושבו ההספק הריאקטיבי, הספק הביקוש, ההספק המדומה וזרם העבודה לפי הנוסחאות הבאות:
Q = P · tanφ
P(ביקוש) = P(מותקן) · K
S = P(ביקוש) / cosφ
ולמזין תלת-פאזי:
Ib = S / (√3 · U) כאשר U = 0.4kV
הסכום בשורת 'סה״כ' הוא סכימה וקטורית:
S = √(ΣPd² + ΣQd²)
ולכן מקדם ההספק והזרם הכוללים מתקבלים מההספק והאנרגיה הריאקטיבית המצרפיים.
עמודת 'מקור / חישוב' מציינת לכל ערך את מקורו: הנחת פרויקט, חישוב לפי נוסחה, או דירוג ציוד.
בלוחות חד-פאזיים זרם הקבוצה חושב לפי:
Ib = S / U(פאזה) עם U = 0.23kV
במזין הלוח (תלת-פאזי):
Ib = S / (√3 · 0.4kV)
מיפוי עומסי לוח בניין מגורים בודד (56 דירות + שירותי בניין). לוחות בניין A, B ו-C זהים בהרכבם ונבדלים רק באורך המזין מה-MDB (40 / 70 / 100 מ׳), נושא הנדון בפרקים 9 ו-10.
חישוב הערכים המופיעים בטבלה
דוגמת חישוב מלאה עבור 'דירות מגורים (56 יח׳ × 16.5kW)':
tanφ = 0.329
Q = P·tanφ = 921×0.329 = 302.7 kVAr
P(ביקוש) = P·K = 921×0.35 = 322.3 kW
S = P(ביקוש)/cosφ = 322.3/0.95 = 339.3 kVA
Ib = S/(√3·U) = 339.3/(√3×0.4) = 490 A
שאר שורות הטבלה חושבו באותה שיטה, ומקור כל ערך מצוין בעמודת 'מקור / חישוב'טבלה 5.1 – לוח בניין מגורים טיפוסי (A/B/C)
מסקנה הנדסית — לוח הבניין דורש מזין תלת-פאזי בזרם עבודה כ-574A; נבחר MCCB 800A המקיים In ≥ Ib. מקדם הבו-זמניות לדירות (0.35) אומץ ברמת השכונה כולה. ההספק המדומה של הלוח, כ-398kVA, מהווה כשליש מעומס השכונה ומזין את חישובי הכבל (2×(4×300)) ומפל המתח אל הבניין (פרקים 9–10).
מיפוי עומסים ציבוריים ברמת השכונה (מחוץ ללוחות הבניינים): תאורת חוץ ושבילים, מבנה שער, השקיה ומוקד תקשורת.
חישוב הערכים המופיעים בטבלה
דוגמת חישוב מלאה עבור 'תאורת חצר, שבילים וכבישים פנימיים': tanφ = 0.484 ; Q = P·tanφ = 8×0.484 = 3.9 kVAr ; P(ביקוש) = P·K = 8×0.8 = 6.4 kW ; S = P(ביקוש)/cosφ = 6.4/0.9 = 7.1 kVA ; Ib = S/(√3·U) = 7.1/(√3×0.4) = 10 A. שאר שורות הטבלה חושבו באותה שיטה, ומקור כל ערך מצוין בעמודת 'מקור / חישוב'.
טבלה 5.2 – לוח ציבורי שכונתי
מסקנה הנדסית — הלוח הציבורי השכונתי קטן יחסית (זרם עבודה כ-23A) ונבחר עבורו מפסק MCB 3×32A. הלוח מוזן מה-MDB ומשמש את שירותי החוץ המשותפים; תאורת החוץ נכללת גם במעגלי תאורת החירום (פרק 18).
מיפוי עומס מערך הטעינה: 30 עמדות AC בהספק 11kW כל אחת (סה״כ מותקן 330kW), עם ניהול עומסים דינמי (DLM) המגביל את ההספק בו-זמנית.
חישוב הערכים המופיעים בטבלה
דוגמת חישוב מלאה עבור 'עמדות טעינה AC 11kW (30 יח׳)': tanφ = 0.329 ; Q = P·tanφ = 330×0.329 = 108.5 kVAr ; P(ביקוש) = P·K = 330×0.35 = 115.5 kW ; S = P(ביקוש)/cosφ = 115.5/0.95 = 121.6 kVA ; Ib = S/(√3·U) = 121.6/(√3×0.4) = 175 A. שאר שורות הטבלה חושבו באותה שיטה, ומקור כל ערך מצוין בעמודת 'מקור / חישוב'.
טבלה 5.3 – לוח טעינת רכב חשמלי (EV) עם DLM
מסקנה הנדסית — ההספק המותקן (330kW) מצומצם על-ידי ה-DLM למקדם בו-זמניות 0.35, כך שעומס הביקוש של הלוח כ-115.5kW (זרם כ-176A); נבחר MCCB 250A. ה-DLM מאפשר לצמצם את חתך המזין ואת תרומת ה-EV לעומס השנאי מבלי לפגוע בזמינות הטעינה.
מיפוי מקורות האנרגיה המבוזרת: מערכת פוטו-וולטאית 200kWp ומערכת אגירה (BESS) 250kW / 500kWh. רכיבים אלו הם מקורות דו-כיווניים ולא עומסים; הזרם המחושב משמש לדירוג מזין הלוח וההגנות.
חישוב הערכים המופיעים בטבלה
דוגמת חישוב מלאה עבור 'מערכת PV — ממירים (200kWp)': tanφ = 0.142 ; Q = P·tanφ = 200×0.142 = 28.5 kVAr ; P(ביקוש) = P·K = 200×1 = 200 kW ; S = P(ביקוש)/cosφ = 200/0.99 = 202 kVA ; Ib = S/(√3·U) = 202/(√3×0.4) = 292 A. שאר שורות הטבלה חושבו באותה שיטה, ומקור כל ערך מצוין בעמודת 'מקור / חישוב'.
טבלה 5.4 – לוח PV / BESS
מסקנה הנדסית — מזין הלוח מתוכנן לזרם המרבי של רכיב האגירה (כ-368A, MCCB 400A), שהוא הגבוה מבין PV ו-BESS. המערכות מחוברות באמצעות ה-EMS לצורך קיזוז עומס ושיוף שיא (peak shaving); הן אינן מקטינות את דירוג השנאים אלא אם כן יוצדק במפורש (פרק 7). * מזין הלוח מדורג לזרם הרכיב הדומיננטי (BESS, 368A); PV ו-BESS הם מקורות ולא עומסים ואין ביניהם סכימה אריתמטית.
מיפוי העומסים הקריטיים המוזנים דרך ה-UPS (20kVA / 8.75kWh): מערכות בטיחות, בקרה, תקשורת ותאורת חירום מרכזית הדורשות אספקה רציפה ללא הפסקה.
חישוב הערכים המופיעים בטבלה
דוגמת חישוב מלאה עבור 'מערכות בטיחות (גילוי אש, כריזת חירום)': tanφ = 0.62 ; Q = P·tanφ = 2.5×0.62 = 1.5 kVAr ; P(ביקוש) = P·K = 2.5×1 = 2.5 kW ; S = P(ביקוש)/cosφ = 2.5/0.85 = 2.9 kVA ; Ib = S/(√3·U) = 2.9/(√3×0.4) = 13 A. שאר שורות הטבלה חושבו באותה שיטה, ומקור כל ערך מצוין בעמודת 'מקור / חישוב'.
טבלה 5.5 – לוח UPS / עומסים קריטיים
מסקנה הנדסית — סך העומסים הקריטיים הוא כ-7.0kW (8.75kVA, זרם כ-13A). נבחר UPS בדירוג 20kVA: יחס העמסה של כ-44% בלבד מספק מרווח לזרמי ההפעלה של ציוד אלקטרוני, לגידול עתידי ולשמירת אורך חיי הסוללה. מזין ה-UPS מה-MDB מדורג לפי כניסת ה-UPS המלאה (כ-29A): מפסק MCB 3×40A וכבל 4×10mm² (פרק 9). זמן הגיבוי נבדק בפרק 8, והעומסים שאינם קריטיים מוזנים מהגנרטור דרך ה-ATS ולא דרך ה-UPS.
מיפוי לוח קומה טיפוסי המזין 4 דירות (קומת מגורים) ואת תאורת המבואה. מבנה זה חוזר ב-14 קומות המגורים של כל בניין.
חישוב הערכים המופיעים בטבלה
דוגמת חישוב מלאה עבור 'מזיני 4 דירות (4 × 3×25A)': tanφ = 0.329 ; Q = P·tanφ = 66×0.329 = 21.7 kVAr ; P(ביקוש) = P·K = 66×0.6 = 39.6 kW ; S = P(ביקוש)/cosφ = 39.6/0.95 = 41.7 kVA ; Ib = S/(√3·U) = 41.7/(√3×0.4) = 60 A. שאר שורות הטבלה חושבו באותה שיטה, ומקור כל ערך מצוין בעמודת 'מקור / חישוב'.
טבלה 5.6 – לוח קומתי טיפוסי
מסקנה הנדסית — לוח הקומה מזין 4 דירות בזרם עבודה כ-61A; נבחר MCCB 80A. מקדם הבו-זמניות 0.60 משקף את הגיוון בין 4 דירות. הלוח מוזן מהרייזר של הבניין (פרק 9).
מיפוי מעגלי לוח דירה טיפוסית בחיבור תקני 3×25A (17.32kVA). הטבלה מציגה את חלוקת העומס למעגלים ואת מקדם הבו-זמניות בין מעגלי הדירה.
חישוב הערכים המופיעים בטבלה
דוגמת חישוב מלאה עבור 'מאור / תאורה (3 מעגלים)': tanφ = 0.329 ; Q = P·tanφ = 1.5×0.329 = 0.5 kVAr ; P(ביקוש) = P·K = 1.5×0.7 = 1 kW ; S = P(ביקוש)/cosφ = 1/0.95 = 1.1 kVA ; Ib = S/(√3·U) = 1.1/(√3×0.4) = 5 A. שאר שורות הטבלה חושבו באותה שיטה, ומקור כל ערך מצוין בעמודת 'מקור / חישוב'.
טבלה 5.7 – לוח דירה טיפוסית (חיבור 3×25A)
מסקנה הנדסית — המפסק הראשי של הדירה הוא החיבור התקני 3×25A (17.32kVA, Ib=25A), המהווה את ערך התכנון הקבוע של הפרויקט. המעגלים הפנימיים מאוזנים בין שלוש הפאזות ומוגנים במאמ״תים מסוג C ובמפסק פחת 30mA Type A להגנת אדם. מפסק הדירה הראשי = חיבור תקני 3×25A (17.32kVA, Ib=25A) — ערך תכנון קבוע, ללא תלות בבו-זמניות הפנימית.
מיפוי עומסי התאורה הכללית ותאורת החירום בשטחים המשותפים. תאורת החירום מוזנת בגיבוי (UPS/סוללה עצמית) ומובטחת אף בעת הפסקת חשמל.
חישוב הערכים המופיעים בטבלה
דוגמת חישוב מלאה עבור 'תאורת מבואות וחדרי מדרגות': tanφ = 0.484 ; Q = P·tanφ = 4×0.484 = 1.9 kVAr ; P(ביקוש) = P·K = 4×0.9 = 3.6 kW ; S = P(ביקוש)/cosφ = 3.6/0.9 = 4 kVA ; Ib = S/(√3·U) = 4/(√3×0.4) = 6 A. שאר שורות הטבלה חושבו באותה שיטה, ומקור כל ערך מצוין בעמודת 'מקור / חישוב'.
טבלה 5.8 – לוח תאורה ותאורת חירום
מסקנה הנדסית — לוח התאורה דורש זרם עבודה כ-26A; נבחר MCB 3×32A. מעגלי תאורת החירום מוזנים מגיבוי UPS/סוללה ומובטח להם זמן הארה תקני (פרק 18); שאר מעגלי התאורה מוזנים מהזנה רגילה דרך לוחות הבניין.
מיפוי עומסי מערכת ניהול המבנה (BMS), ניהול האנרגיה (EMS), המדידה החכמה והתקשורת. עומסים אלו רגישים ומוזנים בגיבוי דרך ה-UPS.
חישוב הערכים המופיעים בטבלה
דוגמת חישוב מלאה עבור 'בקר BMS ראשי ומודולי I/O': tanφ = 0.484 ; Q = P·tanφ = 1.5×0.484 = 0.7 kVAr ; P(ביקוש) = P·K = 1.5×1 = 1.5 kW ; S = P(ביקוש)/cosφ = 1.5/0.9 = 1.7 kVA ; Ib = S/(√3·U) = 1.7/(√3×0.4) = 7 A. שאר שורות הטבלה חושבו באותה שיטה, ומקור כל ערך מצוין בעמודת 'מקור / חישוב'.
טבלה 5.9 – לוח BMS / תקשורת
מסקנה הנדסית — לוח ה-BMS/תקשורת קטן (זרם כ-9A) ונבחר עבורו MCB 16A. הלוח מוזן בגיבוי מה-UPS להבטחת רציפות ניהול האנרגיה והבקרה; הוא מהווה את עמוד השדרה של ניהול ה-EV/PV/BESS (פרק 17).
הטבלה מרכזת את כל לוחות השכונה עם ההספק המותקן, מקדם ההספק, הספק הביקוש, ההספק המדומה, זרם העבודה והמפסק הנבחר. הערכים נגזרים מטבלאות הלוחות המפורטות לעיל ומחישובי פרק 6, ומהווים את הגשר אל בחירת הכבלים (פרק 9) ותכנון הלוחות (פרק 16).
חישוב הערכים המופיעים בטבלה
ערכי הסיכום נגזרים מטבלאות הלוחות המפורטות שלעיל: לכל לוח חושבו P(ביקוש)=ΣP·K, S=P(ביקוש)/cosφ ו-Ib=S/(√3·U). עמודת 'מקור / חישוב' מצביעה על הטבלה שממנה נלקח כל ערך.
טבלה 5.10 – סיכום עומסים לפי לוח – כל לוחות השכונה
מסקנה הנדסית — שלושת לוחות הבניינים (A/B/C) הם העומס הדומיננטי (כ-396kVA כל אחד), ולצדם לוחות EV, PV, BESS וחירום. סך עומס הביקוש השכונתי, כ-1,312.7kVA (גישה מעשית) עד 1,603.7kVA (גישה שמרנית), נגזר בפרק 6 ומזין את בחירת השנאים (2×1000kVA) בפרק 7.
פרק 6 – חישובי ביקוש, מקדמי ביקוש, P, Q, S וזרמי עבודה
פרק זה מתבסס על מיפוי העומסים וטבלאות הצרכנים שהוצגו בפרק 5. לאחר שהוגדרו קבוצות העומס וערכי התכן המרכזיים, ניתן לחשב את הביקוש הכולל של השכונה בשתי גישות: מעשית ושמרנית.
פרק זה מציג את חישובי ההספק והביקוש של השכונה. כל חישוב נפתח בהסבר קצר על מטרתו, ממשיך בנוסחה הכללית ובהגדרת המשתנים, מציג את ההצבה המספרית, ומסתיים בפסקה המסבירה את משמעות הערך ואת המשך השימוש בו בתכנון. החישובים נערכים בשתי גישות משלימות: גישה מעשית (מקדם בו-זמניות 0.35) המשקפת צריכה ריאלית, וגישה שמרנית (מקדם 0.45) המבטיחה רזרבה תכנונית.
6.1 חישוב הספק חיבור דירה
יחידת הבסיס של כל חישובי העומס היא ההספק המדומה של חיבור דירה תלת-מופעי. הספק זה מחושב ממתח הקו וזרם החיבור הנקוב.
כאשר:
Sapt
הספק מדומה של דירה אחת [kVA]
ULL
מתח קווי בין פאזות [V]
I
זרם חיבור הדירה [A]
√3
מקדם הנובע ממערכת תלת־מופעית מאוזנת
1000
מקדם המרה מ־VA ל־kVA
כל דירה מהווה אפוא עומס מותקן של 17.32 kVA בתנאי ניצול מלא של החיבור. ערך זה מוכפל במספר הדירות לקבלת ההספק המותקן של בניין ושל השכונה כולה.
6.2 חישוב עומס מותקן לבניין טיפוסי
ההספק המותקן של בניין הוא סכום הספקי כל הדירות שבו, ומבטא את ההספק המרבי האפשרי לפני יישום מקדם בו-זמניות.
כאשר:
Sinst,building
הספק מותקן של בניין טיפוסי [kVA]
Napt,building
מספר הדירות בבניין
Sapt
הספק חיבור של דירה אחת [kVA]
הספק מותקן של כ-969.9 kVA לבניין קובע את הדירוג הראשוני של מזין הבניין ושל לוח הבניין הראשי, ומשמש בהמשך לחישוב זרם המזין ולבחירת הכבל.
6.3 חישוב עומס מותקן לכל השכונה
ריכוז כל דירות שלושת הבניינים מניב את ההספק המותקן הכולל, שהוא הבסיס שעליו מיושמים מקדמי הבו-זמניות.
כאשר:
Sinst,total
הספק מותקן כולל של כלל הדירות [kVA]
Napt
מספר הדירות בשכונה
Sapt
הספק חיבור של דירה אחת [kVA]
ההספק המותקן הגולמי, 2,909.8 kVA, גבוה משמעותית מהביקוש בפועל. פער זה הוא שמצדיק את יישום מקדמי הבו-זמניות, שאחרת היה התכנון מתבסס על עומס שאינו מתממש.
6.4 חישוב ביקוש דירות מעשי
הביקוש המעשי מבטא את צריכת הדירות הצפויה בפועל, ומתקבל מהכפלת ההספק המותקן במקדם בו-זמניות המשקף את הפיזור הסטטיסטי של הצריכה.
כאשר:
Sdemand,practical
ביקוש הדירות בגישה המעשית [kVA]
Sinst,total
הספק מותקן כולל של כלל הדירות [kVA]
kpractical
מקדם בו־זמניות מעשי
ביקוש הדירות בגישה המעשית הוא כ-1,018.4 kVA. ערך זה מהווה את מרכיב הדירות בביקוש הכולל המעשי, המשמש לבדיקות הזרמים ומפלי המתח.
6.5 חישוב ביקוש דירות שמרני
הגישה השמרנית מגדילה את מקדם הבו-זמניות כדי להבטיח רזרבה תכנונית, ולכן משמשת בסיס בטוח לבחירת השנאים.
כאשר:
Sdemand,cons
ביקוש הדירות בגישה השמרנית [kVA]
Sinst,total
הספק מותקן כולל של כלל הדירות [kVA]
kcons
מקדם בו־זמניות שמרני
ביקוש הדירות בגישה השמרנית הוא כ-1,309.4 kVA. ההפרש מהגישה המעשית, כ-291 kVA, הוא הרזרבה התכנונית המגנה מפני צריכה גבוהה מהצפוי.
6.6 חישוב עומסים ציבוריים
העומס הציבורי ניתן כהספק פעיל לבניין, ולכן יש להמירו להספק מדומה באמצעות מקדם ההספק, ולסכמו על פני שלושת הבניינים.
כאשר:
Spublic,total
הספק מדומה כולל של העומסים הציבוריים [kVA]
Nbuildings
מספר הבניינים
Ppublic,building
הספק פעיל ציבורי לבניין אחד [kW]
cosφ
מקדם הספק
ההספק הציבורי המדומה הכולל הוא 171.3 kVA, כעשירית מביקוש הדירות. ערך זה אינו זניח ומתווסף לביקוש הכולל בשתי הגישות.
6.7 חישוב הספק EV מותקן
ההספק המותקן של תשתית הטעינה הוא נקודת המוצא לחישוב הביקוש המנוהל, והוא סכום הספקי כל העמדות.
כאשר:
PEV,installed
הספק מותקן כולל של עמדות הטעינה [kW]
NEV
מספר עמדות הטעינה
Pcharger
הספק עמדה אחת [kW]
הספק מותקן של 330 kW אינו בר-קיימא ללא ניהול, שכן הוא משתווה בסדר גודלו לעומס ציבורי של מספר בניינים. מכאן נחיצות מערכת ה-DLM, המחושבת בסעיף הבא.
6.8 חישוב ביקוש EV מנוהל
מערכת ה-DLM מגבילה את ביקוש הטעינה המצרפי באמצעות מקדם בו-זמניות, כך שההספק הנכנס לתכנון נמוך משמעותית מההספק המותקן.
כאשר:
PEV,demand
ביקוש טעינת הרכב לאחר DLM [kW]
PEV,installed
הספק מותקן של עמדות הטעינה [kW]
kEV
מקדם בו־זמניות מנוהל
ה-DLM מקטין את עומס הטעינה לכ-115.5 kW – הקטנה של כ-65%. ערך זה, ולא ההספק המותקן, הוא הנכנס לחישוב הביקוש הכולל ולבחירת הציוד.
6.9 חישוב ביקוש כולל מעשי
הביקוש הכולל המעשי מסכם את מרכיבי הדירות, הציבורי, הטעינה והעזר בתנאי הפעלה רגילים, וקובע את העמסת השנאים בשגרה.
כאשר:
Stotal,practical
ביקוש כולל של השכונה בגישה המעשית [kVA]
Sdemand,apt,practical
ביקוש הדירות בגישה המעשית [kVA]
Spublic,total
עומסים ציבוריים [kVA]
PEV,demand
ביקוש טעינת רכב חשמלי לאחר DLM [kW]
Saux
עומסי עזר [kVA]
בתנאי שגרה ביקוש השכונה הוא כ-1,312.7 kVA. ערך זה משמש נקודת התייחסות לתכן הזרמים, לבדיקות מפל המתח ולהעמסת השנאים בתנאים רגילים.
6.10 חישוב ביקוש כולל שמרני
הביקוש הכולל השמרני מבוסס על ביקוש הדירות בגישה השמרנית, והוא הערך הקובע לבחירת הספק השנאים.
כאשר:
Stotal,cons
ביקוש כולל של השכונה בגישה השמרנית [kVA]
Sdemand,apt,cons
ביקוש הדירות בגישה השמרנית [kVA]
Spublic,total
עומסים ציבוריים [kVA]
PEV,demand
ביקוש טעינת רכב חשמלי לאחר DLM [kW]
Saux
עומסי עזר [kVA]
בתרחיש שמרני ביקוש השכונה מגיע לכ-1,603.7 kVA. ערך זה, ולא המעשי, הוא הקובע לבחירת השנאים בפרק הבא, כדי להבטיח כיסוי גם בעומס גבוה.
הערה: שילוב kW ו-kVA: ביקוש טעינת הרכב מבוטא ב-kW; בטבלאות 6.2–6.3 הוא הומר ל-kVA לפי מקדם הספק המטענים (cosφ=0.95 ⟵ 121.6kVA), ולכן הסכימה הוקטורית עקבית. ההפרש מול סכימה ישירה ב-kW זניח (פחות מאחוז) ונבלע ברזרבת התכנון.
חישוב הערכים המופיעים בטבלה
הטבלה מרכזת את תוצאות הביקוש מהחישובים 6.1–6.11. שתי הגישות נבדלות רק במקדם הבו-זמניות לדירות (0.35 מעשית / 0.45 שמרנית); שאר הרכיבים זהים. הסכימה הוקטורית נותנת 1,312.7kVA (מעשית) ו-1,603.7kVA (שמרנית), הבסיס לבחירת השנאים.
טבלה 6.1 – סיכום ביקוש לפי רכיב ולפי גישה
ניתוח הנתונים מלמד כי עומסי הדירות מהווים כ-78%–82% מהביקוש הכולל, ולכן הם הגורם הדומיננטי בתכנון. העומס הציבורי ועומס הטעינה תורמים כל אחד כ-9%–13%, ועומסי העזר זניחים. הפער בין הגישות נובע כולו ממרכיב הדירות, שכן רק לו מיוחס מקדם בו-זמניות משתנה.
6.11 חישוב P, Q, S ו-Ib לפי קבוצות עומס
כדי לבסס את בחירת הציוד מחושבים לכל קבוצת עומס ההספק הפעיל P, ההספק הריאקטיבי Q, ההספק המדומה S וזרם העבודה Ib, לפי: S = P / cosφ ; Q = P × tanφ ; Ib = S / (√3 × U).
חישוב הערכים המופיעים בטבלה
ערכי הטבלה חושבו מההספק הפעיל ומקדם ההספק של כל קבוצה. דוגמה מלאה לקבוצת הדירות (גישה מעשית, K=0.35): cosφ=0.95 ⟵ tanφ=0.329 ; Q=P·tanφ=967.5×0.329=317.9kVAr ; S=P/cosφ=967.5/0.95=1018.4kVA ; Ib=S/(√3·U)=1,018,400/(√3×400)=1470A. אותה שיטה חלה על שאר הקבוצות; הסכום בשורה האחרונה הוא סכימה וקטורית.
טבלה 6.2 – פירוק P/Q/S/Ib לקבוצות העומס – גישה מעשית
הביקוש המעשי הכולל הוא 1,312.7kVA (סכימה וקטורית), והוא הבסיס לבחירת השנאים.
חישוב הערכים המופיעים בטבלה
אותה שיטה כגישה המעשית, עם מקדם בו-זמניות גבוה יותר לדירות (0.45). דוגמה לקבוצת הדירות: P=1243.9kW ; Q=1243.9×0.329=408.8kVAr ; S=1243.9/0.95=1309.4kVA ; Ib=1,309,400/(√3×400)=1890A. ההפרש מהגישה המעשית נובע אך ורק ממקדם הבו-זמניות.
טבלה 6.3 – פירוק P/Q/S/Ib לקבוצות העומס – גישה שמרנית
הביקוש השמרני הכולל הוא 1,603.7kVA, ומולו נבדקת העמסת השנאים (80.2%).
תפקיד מקדמי הבו-זמניות: לדירות ננקט 0.35 (מעשי) / 0.45 (שמרני) המשקפים שצריכות השיא אינן מתממשות בו-זמנית; לעומסים הציבוריים ננקט 1.0 (פועלים ברציפות); ל-EV ננקט 0.35 דרך ה-DLM המגביל את הביקוש בזמן אמת; עומסי העזר זניחים.
השפעת PV ו-BESS: מערכות אלה מקטינות את העומס נטו מהרשת ותומכות בגיזום שיאים, אך אינן משמשות בסיס להקטנת גודל השנאים. בחירת השנאים מבוססת על אספקה מובטחת בתנאי ביקוש שיא, כאשר ה-PV אינו זמין בכל שעות היממה וה-BESS מוגבל בקיבולת ובזמן פריקה. לפיכך השנאים מתוכננים לעומס המלא, וה-PV/BESS מהווים שכבת תמיכה וניהול.
מסקנת תת-הפרק: חישוב P/Q/S/Ib לכל קבוצה מאשר ביקוש מעשי של 1,312.7kVA ושמרני של 1,603.7kVA, התואמים את בחירת שני שנאי 1000kVA, ומספק את זרמי העבודה לבחירת הכבלים והמפסקים.
מסקנת הפרק: ביקוש השכונה חושב בשתי גישות והוא נע בין 1,312.7 kVA (מעשי) ל-1,603.7 kVA (שמרני), כאשר עומס הדירות הוא המרכיב הדומיננטי. הביקוש השמרני הוא הקובע לבחירת השנאים והמעשי לבדיקות הזרמים, ושני הערכים נושאים אותם נתוני בסיס ונבדלים רק במקדם הבו-זמניות – ועל בסיסם נבחרים השנאים בפרק הבא.
פרק 7 – בחירת שנאים, RMU, מקורות אספקה ותצורת N-1
פרק זה עוסק בבחירת השנאים ובהגדרת מקורות האספקה. השנאים הם רכיב הליבה של המערכת, ובחירתם נגזרת ישירות מהביקוש השמרני שחושב בפרק 6, בתוספת שיקולי גיבוי, רזרבה ועלות. נבחנות מספר חלופות, ומנומקת הבחירה הסופית.
החלופה הנבחרת היא שני שנאי 1000kVA. היא מספקת הספק כולל של 2,000kVA, גבוה מהביקוש השמרני (1,603.7kVA), ובכך משאירה רזרבה. מבנה דו-יחידתי מאפשר חלוקה לשני מקטעי MDB עם מפסק קישור ומעניק יכולת גיבוי N-1 חלקית. חלופת שנאי בודד נדחתה כי אינה מאפשרת גיבוי, וחלופת 2×1250 נדחתה בשל ניצול נמוך מדי ועלות מיותרת.
מעבר לטבלת החלופות הכללית, הטבלה הבאה ממקדת את ההחלטה בין מספר שנאים אפשרי ומציגה במפורש את ההחלטה לכל חלופה.
טבלה 7.1 – ניתוח חלופות שנאים – מדוע שניים ולא שלושה
שני שנאי 1000kVA נבחרו משום שהביקוש הכולל הוא 1,312.7kVA בגישה המעשית ו-1,603.7kVA בגישה השמרנית. שני השנאים מספקים יחד 2,000kVA ולכן מתקבלת העמסה של 65.6% ו-80.2% בהתאמה. בחירה בשלושה שנאים הייתה מגדילה את העלות, שטח חדר השנאים, כמות המפסקים ומורכבות הסלקטיביות ללא צורך הנדסי מובהק בשלב זה.
7.1 חישוב זרם שנאי בצד נמוך
הזרם הנקוב בצד המתח הנמוך של כל שנאי קובע את דירוג המפסק הראשי ופס הצבירה, ומחושב מהספק השנאי וממתח הקו.
כאשר:
ILV
זרם נקוב בצד המתח הנמוך [A]
Sn
הספק נקוב של השנאי [VA]
ULL
מתח קווי בצד הנמוך [V]
זרם של כ-1,443 A לשנאי מצדיק בחירת מפסק ACB 1600A לכל שנאי ופס צבירה 2500A ל-MDB, בהתאמה לערכי התרשים החד-קווי E-001.
7.2 חישוב העמסת שנאים
אחוז ההעמסה מבטא את ניצול השנאים ביחס להספקם הכולל, ונבדק בשתי גישות הביקוש כדי לוודא רזרבה מספקת.
כאשר:
Loading
אחוז העמסת השנאים [%]
Sdemand
ביקוש כולל לפי הגישה [kVA]
Str
הספק כולל של השנאים [kVA]
גם בעומס השמרני נותרת רזרבה של כ-20% בכל שנאי. ההעמסה מתחת ל-80% תומכת בבחירת 2×1000kVA ומשאירה מקום לגידול עתידי, אך מובהר כי בעת אובדן שנאי אחד נדרש DLM לצמצום העומס כדי לשמר תצורת N-1.
חישוב הערכים המופיעים בטבלה
נתוני המפרט נלקחו מקטלוג יצרן שנאי 1000kVA יבש (יצוק). הזרם הנקוב בצד הנמוך מחושב בסעיף 7.1 (Itr=S/(√3·U)=1443A), ועכבת הקצר (uk≈6%) משמשת בפרק 11.
טבלה 7.2 – מפרט שנאי טיפוסי
קבוצת החיבור Dyn11 נבחרה משום שהיא מספקת נקודת אפס להארקת TN-S, מבודדת הרמוניות מסדר שלישי בין הצד הגבוה לנמוך, ומאפשרת הזנת עומסים חד-מופעיים. אימפדנס קצר של כ-6% מאזן בין הגבלת זרם הקצר (uk גבוה מקטין את זרם הקצר) לבין מפל המתח הפנימי בשנאי (uk גבוה מגדיל אותו).
מערכות ה-PV וה-BESS אינן מקטינות את גודל השנאים, משום שאינן מקורות מובטחים בכל רגע: ייצור ה-PV תלוי בקרינה, ויכולת ה-BESS תלויה במצב הטעינה. לפיכך בחירת השנאים מבוססת על הביקוש מהרשת בלבד, וה-PV/BESS מהווים שכבת חיסכון וגיזום שיא ולא תחליף לכושר השנאים.
חישוב הערכים המופיעים בטבלה
נתוני העכבה הם נתוני יצרן ומשמשים לחישוב זרם הקצר (פרק 11): Ztr=uk·U²/S=0.06×400²/1,000,000=9.6mΩ לשנאי בודד.
טבלה 7.3 – נתוני עכבה של שנאי 1000kVA (לחישוב זרם קצר)
נתוני העכבה של השנאי קובעים את זרם הקצר בצד המתח הנמוך: הריאקטנס Xtr דומיננטי על פני ההתנגדות Rtr (יחס X/R גבוה), ולכן זרם הקצר נשלט בעיקר באמצעות uk. ערכים אופייניים אלה משמשים את חישוב הקצר בפרק 11 ואת נספח F; ההתאמה לנתוני השנאי שיסופק תאומת בקבלת הציוד, ללא השפעה על מסקנות התכנון (קיים מרווח בין 48kA ל-65kA).
7.3 זרם נומינלי, העמסה ותצורת N-1
זרם השנאי בצד הנמוך הוא 1443A (פרק 7.1), ולכן נבחר ACB 1600A לכל מקטע. ההעמסה היא 65.6% בגישה המעשית ו-80.2% בשמרנית – טווח בריא המשאיר רזרבה. בתצורה רגילה כל שנאי מזין מקטע MDB נפרד; מפסק הקישור (Bus-tie) פתוח. במצב N-1 (כשל שנאי) נסגר ה-Bus-tie ושנאי אחד מזין את שני המקטעים – אך שנאי בודד (1000kVA, 1443A) אינו יכול לשאת את ביקוש השיא השמרני (1,603.7kVA, ~2315A). לכן במצב N-1 פועלת אסטרטגיית נשירת עומסים של ה-EMS: מוזנים העומסים החיוניים והמנוהלים (דירות, ציבורי, חירום), ועומסים נדחים (חלק מטעינת ה-EV דרך ה-DLM) מצומצמים זמנית.
7.4 שנאי יבש (יצוק) מול שנאי שמן
הטבלה משווה את שני סוגי השנאים לפי שיקולי תכן רלוונטיים לחדר שנאים בבניין מגורים. ההחלטה מבוססת על הנחות הפרויקט ודרישות בטיחות אש, ואינה מועתקת ממקור חיצוני.
טבלה 7.4 – השוואת שנאי יבש (יצוק) מול שנאי שמן
החלטה: לפרויקט מגורים עם חדר שנאים בתוך/בצמוד למבנה מאוכלס נבחר סופית שנאי יבש מסוג יצוק (Cast Resin), בעיקר משיקולי בטיחות אש, היעדר סיכון דליפת שמן והתאמה להתקנה פנימית. ההתקנה כוללת אוורור חדר לפי הספק האבדנים (כ-12.5kW לשנאי), הפרדת אש בין תאי השנאים וגילוי אש בחדר – בהתאם לעקרונות חוק החשמל ותקנות החשמל בנושא תחנות טרנספורמציה ומקומות ייצור.
7.5 ממשק מתח גבוה (22kV) ו-RMU
7.6 חישוב זרם בצד המתח הגבוה
לצורך ממשק המתח הגבוה מחושב זרם השנאי בצד 22kV, לבחירת ה-RMU וההגנות בצד הגבוה.
כאשר:
S
הספק השנאי (1000kVA)
U
מתח גבוה (22kV)
זרם הצד הגבוה לכל שנאי הוא כ-26.2A. ההזנה מתבצעת דרך יחידת מיתוג טבעתית (RMU) המזינה את שני השנאים. תכנון מפורט של רשת המתח הגבוה הוא מחוץ לתחום הפרויקט (אפשרות ב׳ – מתח נמוך), והממשק מוצג עקרונית בלבד.
7.7 בדיקת תצורת N-1 (כשל שנאי בודד)
בתצורת N-1 אחד השנאים יוצא מכלל פעולה ומפסק ה-Bus-tie מחבר את שני המקטעים, כך ששנאי אחד מזין את העומס. נבדקת העמסת השנאי הנותר.
כאשר:
Sביקוש
1312.7 kVA (מעשי) / 1603.7 kVA (שמרני)
Sשנאי
1000 kVA (שנאי בודד)
שנאי בודד אינו יכול לשאת את מלוא העומס (131%–160%). בתצורת N-1 מופעל ניתוק עומסים מבוקר (load shedding) דרך ה-EMS: נותקים עומסים לא-קריטיים (טעינת EV, חלק מהמיזוג, PV/BESS תומכים) עד שהעומס הקריטי יורד מתחת ל-1000kVA. עומסי החירום מובטחים בגנרטור וב-UPS (פרק 8).
מסקנת תת-הפרק: נבחר ACB 1600A לזרם 1443A, ההעמסה 65.6%/80.2%, נבחר שנאי יבש יצוק לבטיחות אש, וזרם הצד הגבוה (26.2A) מוזן דרך RMU מחוץ לתחום התכנון המפורט.
התאמה לחוק החשמל ולתקנות החשמל – שנאים ומקורות אספקה
בהתאם לעקרונות חוק החשמל ותקנות החשמל בנושא מקורות אספקה ותחנות טרנספורמציה: (א) הספק השנאים נקבע מחישוב ביקוש מתועד (1,603.7kVA שמרני ≤ 2,000kVA) ולא מהערכה כללית; (ב) קיימות שתי הזנות עם מפסק קישור, והמעבר ביניהן מבוקר ומוגן; (ג) נבחר שנאי יבש יצוק להתקנה פנימית משיקולי אש; (ד) נקודת הכוכב של כל שנאי מוארקת ומחוברת למערך ה-TN-S עם הפרדת N/PE מלאה (פרק 13); (ה) ההגנות בצד 22kV ממומשות ב-RMU בתחום חברת החשמל, והממשק מתואם דרך זרם הצד הגבוה המחושב (26.2A). בכך מקוימות הדרישות המהותיות לבחירת מקור האספקה ולחיבורו.
מסקנת הפרק: נבחרו שני שנאי 1000kVA המספקים יחד 2,000kVA, עם זרם נקוב של 1443A לשנאי והעמסה של 65.6% (מעשי) ו-80.2% (שמרני). הבחירה מתאימה לעומס השמרני ומותירה רזרבה וגיבוי N-1 חלקי המותנה בניהול עומסים, ומערכות ה-PV/BESS אינן משנות אותה. ערכי הזרם והדירוג שהתקבלו הם הקלט הישיר לתכן לוח ה-MDB בפרק הבא.
פרק 8 – גנרטור, UPS, ATS ועומסי חירום
פרק זה מתאר את מערך הגיבוי: מערכת האל-פסק (UPS) לעומסים קריטיים, גנרטור החירום, וממסר ההעברה האוטומטי (ATS) המתאם ביניהם. מערך זה מבטיח רציפות אספקה לעומסים חיוניים גם בעת הפסקת רשת.
איור 8.1 – תרשים חד-קווי גנרטור, ATS ו-UPS (E-008)
האיור מציג את מערך הגיבוי: גנרטור 300kVA (433A, cosφ 0.8) המחובר דרך ATS מסוג Open Transition (630A) אל לוח חירום מרכזי (≈248.5kVA) המזין מעלית חירום (45kVA), משאבות (35kVA) ותאורת חירום (3.65kVA), וכן UPS 20kVA/8.75kWh (כ-1.1 שעות) המזין עומסים קריטיים (≈7kW) עם נתיב bypass. הוא מבחין בין שתי רמות גיבוי: גיבוי חירום באמצעות גנרטור (מעבר תוך פחות מ-15 שניות) וגיבוי רציף ללא הפסקה באמצעות UPS לעומסים שאינם סובלים אף הפסקה.
הגנרטור בהספק 300kVA מיועד לעומסי חירום בלבד – מעליות חירום, משאבות, תאורת חירום ומערכות בטיחות – ואינו מתוכנן לשאת את עומס השכונה המלא. בעת הפסקת רשת ה-ATS (Open Transition, 630A) מנתק את הרשת ומחבר את הגנרטור תוך פחות מ-15 שניות, עם הגנת anti-backfeed המונעת הזנה לאחור אל הרשת.
8.1 חישוב זמן גיבוי UPS
משך הגיבוי של ה-UPS נגזר מהיחס בין קיבולת האגירה שלו לבין הספק העומסים הקריטיים שהוא מזין.
כאשר:
t
משך הגיבוי [h]
E
קיבולת אגירת ה-UPS [kWh]
P
הספק העומסים הקריטיים [kW]
זמן גיבוי נומינלי של כ-1.25 שעות (לפני נצילות הממיר) עולה בהרבה על הזמן הנדרש להתנעת הגנרטור (פחות מ-15 שניות) ולמעבר מסודר, ומאפשר גם כיבוי בטוח של המערכות הקריטיות בתרחיש שבו הגנרטור אינו זמין. קיבולת 8.75kWh תואמת אפוא את דרישת הרציפות לעומסי הבקרה, גילוי האש והתקשורת.
לוגיקת ה-ATS: כל עוד הרשת תקינה, ההזנה רגילה מהשנאים. בעת נפילת רשת, מתבצעת התנעת גנרטור אוטומטית, וכאשר הגנרטור מתייצב מבצע ה-ATS מעבר עומסי החירום אליו. בזמן המעבר (מספר שניות) מוזנים העומסים הקריטיים מה-UPS ללא הפסקה. עם חזרת הרשת מבצע ה-ATS מעבר חזרה והגנרטור נכבה לאחר השהיה. כך מובטחת רציפות אספקה מדורגת: UPS לעומסים הקריטיים מיידית, וגנרטור לעומסי החירום הכבדים תוך שניות.
8.2 עומסי חירום וחישוב הגנרטור וה-UPS
חישוב הערכים המופיעים בטבלה
ההספק המדומה של כל עומס חושב לפי S=P/cosφ. עמודות "חייב גנרטור / חייב UPS" קובעות את שיוך כל עומס למקור הגיבוי, וסך העומסים מזין את חישוב הגנרטור (סעיף 8.3).
טבלה 8.1 – טבלת עומסי חירום סופית
סך עומסי החירום הוא כ-200.5kW (228kVA). העומסים הקריטיים (גילוי אש, תקשורת, BMS/EMS, ביטחון ותאורת חירום מרכזית) מוזנים מ-UPS ברציפות וגם מגובים בגנרטור; שאר עומסי החירום מוזנים מהגנרטור לאחר מעבר ה-ATS. עמודות "חייב גנרטור/חייב UPS" מגדירות את שיוך כל עומס למקור הגיבוי.
8.3 חישוב הספק הגנרטור
בדיקה שהגנרטור הנבחר (300kVA) מספיק לעומסי החירום.
כאשר:
P
סך עומסי החירום (200.5kW)
cosφ
מקדם הספק ממוצע (0.88)
הספק החירום הנדרש כ-228kVA ≤ 300kVA ✓, עם מרווח של ~24% לזרמי התנעת מנועים (מעליות/משאבות). מסקנה: גנרטור 300kVA מתאים לעומסי החירום בלבד, ואינו מיועד להזין את כלל עומסי הדירות.
8.4 בדיקת אנרגיית סוללת ה-UPS
בדיקת זמן הגיבוי של ה-UPS לעומסים הקריטיים מול קיבולת הסוללה (20kWh).
כאשר:
E
אנרגיית הסוללה (8.75kWh)
η
נצילות הממיר (0.9)
P
עומס קריטי נתמך (≈7kW)
ה-UPS בדירוג 20kVA מזין עומס קריטי של כ-7kW (8.75kVA) ומספק כ-1.1 שעות גיבוי – הרבה מעבר לזמן הנדרש לגישור עד התייצבות הגנרטור ולכיבוי מסודר. מסקנה: UPS 20kVA/8.75kWh מתאים לגיבוי העומסים הקריטיים עם מרווח הספק ניכר (יחס העמסה כ-44%).
חישוב הערכים המופיעים בטבלה
ערכי המפרט נלקחו מקטלוג יצרן, פרט לזרם המחושב: Ib=S/(√3·U)=300,000/(√3×400)=433A. ההספק 300kVA נבדק מול עומס החירום בסעיף 8.3 (Sgen≥Pחירום/cosφ).
טבלה 8.2 – מפרט גנרטור החירום
מהטבלה נקבע דירוג ה-ATS (630A) וזמן המעבר (פחות מ-15 שניות), המבטיחים חיבור אוטומטי ובטוח של עומסי החירום בעת הפסקת רשת.
התאמה לחוק החשמל ולתקנות החשמל – מערך החירום
בהתאם לעקרונות חוק החשמל ותקנות החשמל בנושא מקורות זינה עצמאיים והזנות חירום: (א) ה-ATS מבצע חציצה מלאה בין הרשת לגנרטור (Open Transition) ומונע הזנה לאחור אל הרשת (anti-backfeed) ואל עובדי הרשת; (ב) הגנרטור מוארק ומחובר למערך השוואת הפוטנציאלים (פרק 13), והגנותיו (מפסק יציאה 500A, הגנת עומס יתר וקצר) מתואמות עם מזין לוח החירום; (ג) מעגלי החירום מופרדים ומסומנים, ותאורת החירום מקיימת 90 דקות פעולה בגיבוי כפול (סוללה מקומית + UPS/גנרטור); (ד) ממירי ה-PV וה-BESS חסומים מהקבלה עם הגנרטור (פרק 17). בדיקות מסירה למערך החירום מפורטות בפרק 22.
מסקנת הפרק: מערך הגיבוי בנוי בשתי רמות משלימות – גנרטור 300kVA עם ATS לעומסי חירום (מעבר תוך פחות מ-15 שניות), ו-UPS 20kVA/8.75kWh לגיבוי רציף לעומסים קריטיים (כ-1.1 שעות). ההפרדה בין הרמות מבטיחה שעומסי החיים והבטיחות יקבלו אספקה רציפה גם בהפסקת רשת ממושכת, וניהול המערך כולו נעשה על ידי ה-EMS המתואר בפרק הבא.
פרק 9 – בחירת כבלים, שיטות התקנה ותוואי תת־קרקעי
פרק זה מציג את בחירת הכבלים הסופית בכל קווי המערכת. בחירת חתך מוליך נכונה מבטיחה שהכבל יישא את זרם העומס ללא התחממות יתר, ושההגנה שלפניו תפעל בטרם ייגרם נזק. הבחירה מבוססת על תנאי התיאום Ib ≤ In/Ir ≤ Iz′ בין זרם העומס, זרם ההגנה (או הזרם המכוון Ir במפסק מתכוונן) וכושר הזרם המתוקן של המוליך, ועל בדיקת הגנת היתר I2 ≤ 1.45×Iz′.
תנאי הבחירה (חוק החשמל / IEC 60364): Ib ≤ In ≤ Iz′‬ — זרם העומס Ib קטן או שווה לזרם הנקוב של ההגנה In, שקטן או שווה לכושר הזרם המתוקן של המוליך. Iz′ הערך Iz′ מתקבל מהכפלת כושר הזרם הבסיסי של המוליך במקדמי תיקון לטמפרטורת סביבה, לאופן הנחה ולקיבוץ כבלים.‬‬‬
9.1 חישוב בחירת כבל למזין בניין טיפוסי
כדי לבחור חתך כבל למזין בניין, מחושב תחילה זרם העומס מהביקוש המעשי של הבניין, ועל פיו נבחרים ההגנה והחתך כך שיתקיים תנאי התיאום.
כאשר:
Ib
זרם העומס של מזין הבניין [A]
S
הספק מדומה של לוח הבניין – 397.6kVA (טבלה 5.1) [VA]
ULL
מתח קווי [V]
מאחר ש-Ib ≈ 574A (זרם לוח הבניין מטבלה 5.1), נבחרת הגנת MCCB 800A עם זרם מכוון Ir=720A, ולאחריה כבל נחושת 2×(4×300)mm² המקיים Iz′ ≈ 878A לאחר מקדמי תיקון. כך מתקיים 574 ≤ 720 ≤ 878, ותנאי התיאום נשמר גם ביחס לזרם המכוון של המפסק.
9.2 חישוב בחירת כבל ללוח EV
בדומה, נבחר חתך כבל ללוח ה-EV לפי הביקוש המנוהל של תשתית הטעינה (115.5kW; בהמרה לפי cosφ=0.95 – 121.6kVA), בתוספת דרישת הגנת RCD ייעודית.
כאשר:
Ib
זרם העומס של מזין ה-EV [A]
P
הספק מדומה מנוהל של לוח הטעינה – 121.6kVA [VA]
ULL
מתח קווי [V]
זרם של כ-175A מצדיק מפסק MCCB 250A (Ir=225A) וכבל נחושת 4×120mm², בתוספת מפסק פחת מסוג B המתאים לטעינת רכב. גם כאן נשמר התנאי Ib ≤ In/Ir ≤ Iz′.
9.3 חישוב מעגל סופי טיפוסי – מעגל שקעים בדירה
להלן דוגמת חישוב מלאה לבחירת כבל והגנה למעגל שקעים טיפוסי בדירה, הממחישה את יישום התנאי Ib ≤ In ≤ Iz′‬ יחד עם בדיקת מפל מתח.‬‬‬
כאשר:
Ib
זרם העומס המחושב של המעגל (A)
In
הזרם הנקוב של המפסק (A)
Iz'
כושר נשיאת הזרם המתוקן של הכבל (A)
k
מכפלת מקדמי התיקון (טמפרטורה × קיבוץ)
המעגל: עומס Ib=16A, מפסק MCB C16 (In=16A), כבל נחושת 3×2.5mm² בבידוד PVC עם Iz=24A ומקדם תיקון משולב k=0.87 (Iz′=20.9A). התנאי Ib ≤ In ≤ Iz′‬ מתקיים (16 ≤ 16 ≤ 20.9). בדיקת מפל מתח לאורך 25m: ΔU ≈ 2·L·Ib·ρ/A ≈ 1.9%, מתחת לגבול 3% למעגל סופי. מסקנה: הבחירה סופית ותקינה; ההתאמה לדגם המסופק תיבדק בקבלת הציוד.‬‬‬
חישוב הערכים המופיעים בטבלה
כל שורה היא תוצאת חישוב כבל: Ib=S/(√3·U) ← בחירת In≥Ib ← כבל וכושר נשיאה Iz′ ← אימות Ib≤In≤Iz′ ובדיקת מפל מתח. דוגמה למזין בניין: Ib=574, In=800, Iz′≈878 ⟵ 574≤800≤878 ✓.
טבלה 9.1 – סיכום בחירת כבלים והגנות בקווים העיקריים
מהטבלה עולה כי בכל הקווים העיקריים מתקיים Ib ≤ In ≤ Iz′ ומפל המתח מתחת לגבול. אלו ערכי הבחירה הסופיים; פירוט מלא של כל המסלולים, כולל מקדמי התיקון ובדיקת הגנת היתר, מופיע בטבלת בחירת הכבלים הסופית בהמשך הפרק.
איור 9.1 – תוואי כבלים תת-קרקעי (E-006)
האיור מציג את מסלולי הכבלים התת-קרקעיים מה-MDB אל הבניינים (A: 40m, B: 70m, C: 100m) ואל המערכות (EV 60m, ציבורי 80m, UPS 15m, PV/BESS 40m), לרבות חתך תעלה טיפוסי. אורכי התוואי הם נתון ישיר בחישוב מפל המתח, והמסלול התת-קרקעי מחייב מקדמי תיקון להנחה בקרקע ולקיבוץ כבלים בעת חישוב Iz′.
הטבלה הבאה מציגה את מקדמי התיקון לכושר הזרם של כבל. הטבלה מבוססת על דרישות התקן IEC 60364 ומשמשת כטבלת ערכים מנחים; המקדמים המדויקים ייקבעו לפי תנאי ההתקנה בפועל בשלב הרכש והביצוע.
טבלה 9.2 – מקדמי תיקון לכושר הזרם של כבל (Iz′)
מהטבלה עולה כי כושר הזרם הבסיסי של הכבל מוקטן במכפלת מקדמי התיקון, ולכן יש להחיל אותם בעת בדיקת התנאי Ib ≤ In ≤ Iz′‬ כדי לקבל את Iz′ האמיתי.‬‬‬
הטבלה הבאה מציגה את סוגי הכבלים והבידוד בשימוש. הטבלה מוצגת כטבלת עזר תכנונית/ערכים מנחים המבוססת על נוהג מקובל ועל דרישות הציוד, ובחירת היצרן הסופית תאומת בשלב הרכש והביצוע.
טבלה 9.3 – סוגי כבלים ובידוד בשימוש
בידוד XLPE נבחר למזינים העיקריים משום שהוא עמיד בטמפרטורת עבודה של 90°C (לעומת 70°C ב-PVC) ולכן מאפשר כושר זרם גבוה יותר לאותו חתך. בקווי ה-PV נדרש כבל עמיד בקרינת UV ובזרם DC, ובקווי ה-BESS כבל המתאים לזרם דו-כיווני.
הטבלה הבאה משמשת כטבלת עזר לבחירת חתכי כבלים לפי זרם נשיאה מותר. הערכים הם ערכי בסיס מנחים; שיטת ההתקנה, טמפרטורת הסביבה, הקיבוץ ומקדמי התיקון המלאים יושמו בטבלת בחירת הכבלים הסופית.
טבלה 9.4 – כושר נשיאת זרם מותר Iz – נחושת בבידוד XLPE (ערכים מנחים)
הטבלה תומכת בתנאי הבחירה Ib ≤ In ≤ Iz′‬. כלומר, יש לוודא שזרם העבודה נמוך מזרם המבטח, ושזרם המבטח אינו עולה על כושר נשיאת הזרם המתוקן של הכבל.‬‬‬
הטבלה הבאה מציגה שיטות התקנה אופייניות של כבלים. הטבלה מבוססת על תקן IEC 60364-5-52 ומשמשת לבדיקת התאמה עקרונית של שיטת ההנחה הנבחרת.
טבלה 9.5 – שיטות התקנת כבלים (לפי IEC 60364-5-52)
מהטבלה עולה כי שיטת ההתקנה משפיעה ישירות על כושר הזרם: בפרויקט נבחרה הטמנה תת-קרקעית, ולכן יש להחיל מקדמי קיבוץ והנחה בקרקע על ערכי ה-Iz.
הטבלה הבאה מציגה ערכי התנגדות וריאקטנס סגוליים לכבלי נחושת. הטבלה מוצגת כטבלת ערכים מנחים המשמשת לחישוב מפל המתח, והערכים המדויקים יילקחו מקטלוג היצרן בשלב הרכש והביצוע.
טבלה 9.6 – התנגדות וריאקטנס סגוליים – כבל נחושת (ערכים מנחים)
שלוש הטבלאות משלימות את חישוב הכבלים: טבלת ה-Iz נותנת את כושר הזרם הבסיסי לכל חתך, טבלת שיטות ההתקנה מסבירה מדוע נדרשים מקדמי תיקון (Iz בקרקע שונה מ-Iz באוויר), וטבלת ה-R/X מספקת את הפרמטרים הנכנסים לחישוב מפל המתח בפרק 10. בפרויקט נבחרה הטמנה תת-קרקעית, ולכן ערכי ה-Iz בקרקע, בתוספת מקדמי קיבוץ, הם הקובעים.
9.4 שיטת בחירת הכבלים המלאה
בחירת כל כבל מבוצעת בשיטה הבאה: (א) חישוב זרם העומס Ib; (ב) בחירת מפסק In ≥ Ib; (ג) הגדרת תנאי התקנה (סוג כבל N2XY נחושת, מספר מוליכים, שיטת התקנה, טמפרטורת סביבה/קרקע, קיבוץ, מספר כבלים מקבילים); (ד) קביעת מקדמי תיקון C1 (טמפרטורה) ו-C4 (קיבוץ) לפי טבלאות חוק החשמל / IEC 60364 (נספחים B/C); (ה) חישוב מקדם משולב CT = C1 × C4; (ו) כושר נשיאה מתוקן Iz′ = n × Iz × CT; (ז) בדיקת התנאי Ib ≤ In ≤ Iz′; (ח) בדיקת הגנת יתר I2 ≤ 1.45 × Iz′ (כאשר I2 = 1.3 × In ל-MCCB מתכוונן או לפי קטלוג); (ט) מסקנה ובחירת כבל ומפסק.
9.5 חישוב מלא – מזין בניין טיפוסי (MDB → לוח בניין)
בחירת כבל ומפסק למזין בניין, המוזן מה-MDB בתת-קרקע לאורך עד 100m.
כאשר:
Ib
574 A (זרם לוח בניין)
In
800 A (MCCB)
Iz
610 A (4×300mm² Cu, מנחה)
n
2 (כבלים מקבילים)
CT
0.9 × 0.8 = 0.72
כבל נבחר: 2×(N2XY 4×300mm²) נחושת, התקנה תת-קרקעית. בדיקת התנאי: 574 ≤ 800 ≤ 878 ✓. הגנת יתר: I2 = 1.3×800 = 1040A ≤ 1.45×878 = 1273A ✓. מסקנה: הכבל והמפסק עומדים בדרישות הנשיאה והגנת היתר.
9.6 חישוב מלא – מזין לוח EV
בחירת כבל ומפסק למזין לוח ה-EV, המוזן מה-MDB בתעלה.
כאשר:
Ib
175 A (ביקוש מנוהל)
In
250 A (MCCB)
Iz
337 A (4×120mm² Cu, מנחה)
CT
0.95 × 0.9 = 0.855
כבל נבחר: N2XY 4×120mm² נחושת בתעלה. בדיקת התנאי: 175 ≤ 250 ≤ 288 ✓. הגנת יתר: I2 = 1.3×250 = 325A ≤ 1.45×288 = 418A ✓. מסקנה: מתאים; ייבדק מול RCD Type B ומפל מתח.
9.7 חישוב מלא – רייזר → לוח קומתי
בחירת כבל ומפסק למזין לוח קומה, המוזן מהרייזר.
כאשר:
Ib
60 A (לוח קומה)
In
80 A (MCCB)
Iz
119 A (4×25mm² Cu, מנחה)
CT
0.9
כבל נבחר: N2XY 4×25mm² נחושת ברייזר. בדיקת התנאי: 60 ≤ 80 ≤ 107 ✓. הגנת יתר: I2 = 1.3×80 = 104A ≤ 1.45×107 = 155A ✓. מסקנה: מתאים.
9.8 חישוב מלא – מזין PV/BESS (MDB → לוח PV/BESS)
בחירת כבל ומפסק למזין לוח ה-PV/BESS, המוזן מה-MDB בתעלה. הזרם הקובע הוא זרם רכיב האגירה (BESS), הגבוה מבין PV ל-BESS.
כאשר:
Ib
368 A (BESS, הזרם הגבוה)
In
400 A (MCCB)
Iz
506 A (4×240mm² Cu, מנחה)
CT
0.85 (טמפ׳ × קיבוץ)
כבל נבחר: N2XY 4×240mm² נחושת, התקנה בתעלה. בדיקת התנאי: 368 ≤ 400 ≤ 430 ✓. הגנת יתר: I2 = 1.3×400 = 520A ≤ 1.45×430 = 624A ✓. מסקנה: הכבל והמפסק עומדים בדרישות הנשיאה והגנת היתר; ההגנה כוללת RCD ו-anti-islanding (פרק 12).
9.9 חישוב מלא – מזין חירום (MDB → לוח חירום / גנרטור, ATS)
בחירת כבל ומפסק למזין לוח החירום, המחובר דרך ה-ATS לגנרטור 300kVA. שני כבלים מקבילים בתעלה, בחתך זהה למזין הראשי כדי לאפשר גיבוי מלא.
כאשר:
Ib
433 A (גנרטור 300kVA)
In
630 A (MCCB)
Iz
470 A (4×185mm² Cu, מנחה)
n
2 (כבלים מקבילים)
CT
0.85
כבל נבחר: 2×(N2XY 4×185mm²) נחושת. בדיקה: 433 ≤ 630 ≤ 800 ✓. הגנת יתר: I2 = 1.3×630 = 819A ≤ 1.45×800 = 1160A ✓. מסקנה: עומד בדרישות; הגנרטור מזין רק עומסי חירום (פרק 8), ולכן המזין מדורג ל-Igen ולא לעומס השכונה הכולל.
9.10 חישוב מלא – מזין דירה (לוח קומה → לוח דירה)
בחירת כבל ומפסק למזין דירה בודדת מהלוח הקומתי, בצינור. הדירה מוזנת בחיבור תקני 3×25A.
כאשר:
Ib
25 A (חיבור דירה 3×25A)
In
40 A (מפסק קומה)
Iz
96 A (5×10mm² Cu)
CT
0.9
כבל נבחר: N2XY 5×10mm² נחושת, בצינור. בדיקה: 25 ≤ 40 ≤ 86 ✓. הגנת יתר: I2 = 1.45×40 = 58A ≤ 1.45×86 = 125A ✓. מסקנה: הכבל מתאים עם רזרבה לעומס עתידי; מפסק הדירה הראשי (3×25A) מספק את הגנת הדירה.
חישוב הערכים המופיעים בטבלה
זוהי טבלת בחירת הכבלים הסופית של הפרויקט. כל מסלול מוגדר במקור וביעד, ועומד בארבעת התנאים: Ib ≤ In/Ir ≤ Iz′ ; I2 ≤ 1.45×Iz′ ; מפל מתח בגבול המותר; ועמידות תרמית בקצר. עמודת Ik בקצה מתואמת עם חישובי פרק 11, וחתכי ה-PE עם פרק 13.
טבלה 9.7 – טבלת בחירת כבלים סופית
בכל שמונה-עשר המסלולים מתקיימים תנאי חוק החשמל ותקנות החשמל לבחירת מוליכים ולהגנתם: בדיקת I2 ≤ 1.45×Iz′ מתקיימת בכל מסלול (במפסקים מתכווננים נבדק I2=1.3×Ir; במא״זים I2=1.45×In). הקו העולה בבניין מדורג לזרם הדירות (490A לפי 339.3kVA) בעוד לוח הבניין כולו מדורג ל-574A הכולל את שירותי הבניין הניזונים בקומת הקרקע.
התאמה לחוק החשמל ולתקנות החשמל – כבלים ומוליכים
בהתאם לעקרונות חוק החשמל ותקנות החשמל בנושא בחירת מוליכים והגנתם: (א) כל חתך נבחר לפי זרם העומס, שיטת ההתקנה ומקדמי התיקון (C1×C4) – לא לפי ערך קטלוגי גולמי; (ב) ההגנה בפני זרם יתר מקוימת בתנאי הכפול Ib ≤ In/Ir ≤ Iz′ ו-I2 ≤ 1.45×Iz′; (ג) ההגנה בפני קצר נבדקת בעמידות התרמית של המוליך – לדוגמה, למזין בניין נדרש חתך מזערי S ≥ Ik×√t/k = 22,000×√0.1/143 ≈ 49mm², הרבה מתחת לחתך בפועל (2×300mm²); (ד) ההתקנה התת-קרקעית מבוצעת בעומק ≥0.8m עם שכבת חול, סרט אזהרה ומובלים בחציות, ובהפרדה מתשתיות אחרות; (ה) מוליך PE נלווה לכל מזין לפי פרק 13. בכך מקוימות דרישות הבחירה, ההתקנה וההגנה של המוליכים במלואן.
מסקנת הפרק: בחירת הכבלים הסופית יושמה על כל מסלולי המערכת לפי תנאי Ib ≤ In/Ir ≤ Iz′ ו-I2 ≤ 1.45×Iz′ – מהמזין הראשי (2×(4×300) Cu לכל בניין) ועד מערכות ה-PV, ה-BESS, ה-EV והחירום – תוך התחשבות בשיטות ההתקנה, במקדמי התיקון ובאורכי התוואי. החתכים שנבחרו הם הקלט הישיר לבדיקת מפלי המתח בפרק הבא ולחישובי הקצר בפרק 11.
פרק 10 – חישובי מפלי מתח
פרק זה בודק את מפלי המתח בקווים העיקריים. מפל מתח מוגזם פוגע באיכות האספקה ועלול לשבש פעולת ציוד, ולכן נדרש לוודא שמפל המתח המצטבר מהשנאי ועד הצרכן אינו חורג מהגבול המקובל של כ-5%.
10.1 חישוב מפל מתח בקו הזנה לבניין
מפל המתח בקו תלת-מופעי תלוי בזרם, באורך הקו ובהתנגדות ובריאקטנס הסגוליים של המוליך. הבדיקה נערכת לבניין המרוחק ביותר, שהוא המקרה הקובע.
כאשר:
ΔU%
מפל המתח באחוזים [%]
I
זרם הקו [A]
L
אורך הקו [km]
R
התנגדות סגולית של המוליך [Ω/km]
X
ריאקטנס סגולי של המוליך [Ω/km]
cosφ
מקדם הספק
ULL
מתח קווי [V]
מפל המתח בקו הארוך ביותר (בניין C, כ-100m) הוא כ-1.6% בלבד, נמוך בהרבה מהגבול. שאר הקווים, הקצרים יותר, מניבים מפל קטן עוד יותר, ולכן בחירת חתך 2×(4×300) Cu מותירה מרווח רחב למפל הפנימי בבניין. למעגלים חד-מופעיים (מעגלי דירה ותאורה) נבדק המפל לפי הנוסחה החד-מופעית ΔU = 2×I×L×(R×cosφ+X×sinφ) ביחס ל-230V.
הטבלה הבאה מציגה את גבולות מפל המתח המקובלים. הטבלה מבוססת על דרישות חוק החשמל ותקני ההתקנה ומשמשת לבדיקת התאמה עקרונית של תוצאות החישוב.
טבלה 10.1 – גבולות מפל מתח מקובלים
מהטבלה נקבע יעד התכנון: מפל מצטבר של עד 5% עד הצרכן, המתחלק בין קו ההזנה לקו העולה הפנימי. יעד זה משמש לאימות תוצאות החישוב שבסעיף הבא.
10.2 חישוב מפל מתח פנימי בבניין
בנוסף למפל בקו ההזנה, נבדק מפל המתח בקו העולה (Riser) בתוך הבניין, מבסיס הבניין ועד הקומה העליונה.
כאשר:
ΔU%
מפל המתח באחוזים [%]
I
זרם הקו העולה [A]
L
גובה הבניין [km]
ULL
מתח קווי [V]
מפל של כ-2% בקו העולה, בתוספת כ-1.5% בקו ההזנה החיצוני, מותיר את המפל המצטבר מתחת ל-5% גם בקומה העליונה הרחוקה ביותר.
10.3 חישוב מפל מתח מצטבר עד הצרכן הרחוק
להלן חישוב מפל המתח המצטבר במסלול הארוך ביותר: שנאי → MDB → לוח בניין C (הרחוק ביותר, ≈100m) → רייזר עד קומה 14 → לוח דירה → מעגל סופי. כל מקטע מחושב לפי זרמו וחתכו, והערכים נסכמים.
כאשר:
I
זרם המקטע (A)
L
אורך המקטע (km)
R
התנגדות סגולית (Ω/km)
X
ריאקטנס סגולי (Ω/km)
cos φ
מקדם הספק (0.95)
סכימת המקטעים נותנת מפל מתח מצטבר של כ-3.5% עד הצרכן הרחוק בקומה 14 של בניין C – מתחת לגבול המקובל 5% מהשנאי עד הצרכן. הפירוט המספרי בכל מקטע מופיע בטבלה הבאה.
חישוב הערכים המופיעים בטבלה
מפל המתח בכל מקטע חושב לפי ΔU=√3×I×L×(R·cosφ+X·sinφ) ביחס ל-400V (ולמעגל הסופי – לפי הנוסחה החד-מופעית ביחס ל-230V), עם ערכי R/X מטבלה 9.6. דוגמה למקטע MDB→בניין C: I=574A, L=100m, חתך 2×(4×300) ⟵ ΔU≈6.4V≈1.6%.
טבלה 10.2 – טבלת מפלי מתח סופית – המסלול הרחוק ביותר
מפל המתח המצטבר עד הצרכן הרחוק ביותר (קומה 14 בבניין C) הוא כ-3.5% – מתחת לגבול 5% מהשנאי עד הצרכן, עם מרווח של 1.5%. מסלולי הבניינים A ו-B הקצרים מניבים מפל נמוך עוד יותר. החישוב מבוסס על החתכים הסופיים מפרק 9.
10.4 מפל מתח מצטבר במסלולים נוספים
מפל המתח לכל מקטע מחושב לפי ΔU = √3 × I × L × (R·cosφ + X·sinφ), והמסלול נסכם. הגבול המקובל הוא 5% מהשנאי עד הצרכן (כ-3% למעגל הסופי). להלן מסלולים מייצגים נוספים.
חישוב הערכים המופיעים בטבלה
אותה נוסחה (ΔU=√3·I·L·(R·cosφ+X·sinφ)) חלה על מסלולי ה-EV, PV/BESS והחירום. דוגמה למקטע MDB→לוח EV: I=175A, L=35m, 4×120 ⟵ ΔU≈0.9%. כל המסלולים נשארים מתחת לגבול המצטבר.
טבלה 10.3 – מפל מתח מצטבר – מסלולי EV, PV/BESS וחירום
בכל המסלולים מפל המתח המצטבר נמוך מ-5% (וברובם נמוך מ-3%), בהתאם לדרישה. מסקנה: חתכי הכבלים שנבחרו מבטיחים מפל מתח תקין בכל המסלולים.
חישוב הערכים המופיעים בטבלה
הטבלה מסכמת אומדני מפל מתח לקווים העיקריים, מחושבים כמפורט בסעיפים 10.1–10.3. כל הקווים מתחת לגבול המותר (≤3% למזין בודד, ≤5% מצטבר עד הצרכן).
טבלה 10.4 – מפלי מתח בקווים עיקריים – סיכום
מהטבלה עולה כי כל הקווים בתחום המותר (< 5%), כאשר בניין C המרוחק הוא המקרה הקובע (כ-1.5% עד לוח הבניין). תוצאה זו מאמתת את בחירת החתכים מפרק 9 ואינה מצריכה הגדלת חתך.
התאמה לחוק החשמל ולתקנות החשמל – מפלי מתח
בהתאם לעקרונות חוק החשמל ותקנות החשמל בנושא איכות אספקה ומפלי מתח: גבולות התכן שנקבעו (≤2% עד לוח הבניין, ≤3% למעגל סופי, ≤5% מצטבר מהשנאי עד הצרכן) מחמירים ביחס לנהוג, והחישוב בוצע בזרמי העבודה המלאים של כל מקטע עם ערכי R/X של החתכים הסופיים. העמידה בגבולות מבטיחה מתח תקין בהדקי הצרכן הרחוק ביותר גם בעומס שיא, כולל במסלולי ה-EV, ה-PV/BESS והחירום (טבלה 10.3).
מסקנת הפרק: מפלי המתח בכל הקווים נמוכים מהגבולות: המקרה הקובע (בניין C, 100m) מניב כ-1.6% עד לוח הבניין וכ-3.5% מצטבר עד הצרכן הרחוק, מתחת לגבול 5%. הבדיקה מאשרת סופית את חתכי הכבלים מפרק 9 ואינה מצריכה הגדלת חתך – ומכאן עובר הדוח לבדיקת זרמי הקצר.
פרק 11 – חישובי זרמי קצר מקסימליים ומינימליים לפי IEC 60909
פרק זה מעריך את זרמי הקצר במערכת. זרם הקצר הוא הזרם הזורם בעת תקלה, והוא קובע את כושר הניתוק הנדרש מהמפסקים (Icu) ואת כושר העמידה של פסי הצבירה (Icw). הערכה נכונה היא תנאי לבחירת ציוד בטוח, והחישוב מתבסס על עקרונות תקן IEC 60909.
11.1 חישוב זרם הקצר ההתחלתי (Ik″) בפס ה-MDB
זרם הקצר בצד המתח הנמוך נשלט בעיקר על ידי אימפדנס הקצר של השנאי. הערכת הבסיס מתבססת על הזרם הנקוב ועל אימפדנס הקצר היחסי, ונבדקת הן לשנאי בודד והן להזנה מקבילה.
כאשר:
Ik
זרם קצר תלת-מופעי התחלתי Ik″ [A]
In
זרם נקוב של השנאי בצד הנמוך [A]
uk
אימפדנס קצר יחסי של השנאי
זרם הקצר הוא כ-24 kA לשנאי בודד וכ-48 kA בהזנה מקבילה (מפסק הקישור סגור). לכן נבחר ציוד בכושר 65 kA למקטע הראשי, בהתאמה לערכי התרשימים E-003 ו-E-011.
11.2 חישוב זרם קצר שיא (אסימטרי)
זרם השיא הרגעי, הכולל את רכיב ה-DC, גבוה מהזרם הסימטרי וקובע את העמידות המכנית של פסי הצבירה ותומכיהם.
כאשר:
ip
זרם קצר שיא רגעי [A]
κ
מקדם שיא (תלוי ביחס X/R)
Ik
זרם קצר סימטרי [A]
זרם שיא של כ-122 kA הוא הקובע לבדיקת הכוחות המכניים בין הפסים, שכן כוחות אלה פרופורציוניים לריבוע הזרם. עמידות הפסים נבדקת מול ערך זה ולא מול הזרם הסימטרי בלבד.
11.3 חישוב זרם קצר מינימלי בקצה מעגל סופי
זרם הקצר המינימלי בקצה המעגל הסופי קובע האם המפסק מנתק בזמן הנדרש בתקלה רחוקה. הוא מחושב לקצר חד-מופעי לאדמה בקצה המעגל, כאשר אימפדנס הלולאה הוא הגבוה ביותר.
כאשר:
U0
מתח מופע-אפס (230V)
Zs
אימפדנס לולאת התקלה (Ω)
0.95
מקדם מתח מינימלי (cmin)
עבור מעגל סופי טיפוסי (כבל 3×2.5mm², אורך 25m) מתקבל Ik,min ≈ 303A. מפסק MCB מסוג C16 בעל סף הפעלה מיידית של 5–10×In (80–160A), ולכן 303A > 160A והמפסק מנתק מיידית גם בקצר המינימלי. בנוסף, מפסק הפחת (RCD 30mA) מבטיח ניתוק בתקלת אדמה ללא תלות ב-Ik,min. מסקנה: תנאי הניתוק בקצר מינימלי מתקיים.
חישוב הערכים המופיעים בטבלה
זרם הקצר המרבי בכל נקודה חושב לפי Ik=c×U/(√3×Ztotal) עם c=1.05, וזרם הקצר המינימלי הוערך שמרנית לתקלה חד-מופעית בקצה המזין עם cmin=0.95 והזנה משנאי בודד. כושר הניתוק נבחר כך ש-Icu/Ics ≥ Ik. דוגמה בפס ה-MDB: Ik≈48kA ⟵ ACB עם Icu/Ics=65kA.
טבלה 11.1 – טבלת זרמי קצר סופית
בכל נקודה כושר הניתוק עולה על זרם הקצר המקומי בהפרש ביטחון, ובקצה כל מזין זרם הקצר המינימלי מספיק להפעלת ההגנה בזמן הנדרש – בהתאם לעקרונות חוק החשמל ותקנות החשמל בנושא הגנה בפני זרם קצר. ערכי הביניים המלאים (עכבות) מפורטים בטבלה הבאה ובנספח E.
11.4 חישוב עכבות וזרמי קצר לפי IEC 60909
11.5 עכבת השנאי וזרם הקצר בפס ה-MDB
זרם הקצר בפס ה-MDB נקבע מעכבת השנאים. עבור שני שנאים במקביל (Bus-tie סגור).
כאשר:
uk
אימפדנס קצר השנאי (6%)
U
מתח קווי (400V)
S
הספק השנאי (1000kVA)
c
מקדם מתח (1.0)
עכבת כל שנאי 9.6mΩ; שניים במקביל 4.8mΩ; זרם הקצר בפס ה-MDB כ-48kA. בשנאי בודד (9.6mΩ) הזרם כ-24kA. ערך זה קובע את כושר הניתוק הנדרש (≥48kA) ואת דירוג ה-MDB (65kA).
במורד הזרם מתווספת עכבת הכבל: Ztotal = Ztr + Zcable, וזרם הקצר דועך. הטבלה הבאה מציגה את העכבות וזרמי הקצר לפי נקודה.
חישוב הערכים המופיעים בטבלה
העכבות וזרמי הקצר חושבו לפי IEC 60909. דוגמה בהדקי שנאי בודד: Ztr=uk·U²/S=9.6mΩ ⟵ Ik=c·U/(√3·Z)=1.05×400/(√3×9.6m)≈24kA. בשני שנאים במקביל Z נחצֶה ל-4.8mΩ ו-Ik≈48kA.
טבלה 11.2 – עכבות וזרמי קצר לפי נקודה (IEC 60909)
בכל נקודה כושר הניתוק של המפסק עולה על זרם הקצר המקומי, ובקצה המעגל זרם הקצר המינימלי (0.30kA) מספיק לניתוק מיידי של MCB C16. הדירוג 65kA ל-MDB כולל מרווח ביטחון מעל 48kA המחושב.
11.6 זרם שיא (ip) ובדיקת עמידות הפס
זרם השיא קובע את הכוחות המכניים ואת עמידות פס הצבירה.
כאשר:
κ
מקדם א-סימטריה (1.8)
Ik
זרם קצר סימטרי (48kA)
זרם השיא כ-122kA. פס הצבירה מדורג ל-Icw 65kA/1s (>48kA) ולעמידות שיא נסבלת Ipk≈143kA > ip=122kA. בדיקת הכוחות המכניים מפורטת בפרק 14.
11.7 חישוב זרם קצר בלוח הבניין
זרם הקצר בלוח הבניין מתקבל מהוספת עכבת מזין הבניין לעכבת המקור (פס ה-MDB).
כאשר:
ZMDB
4.8 mΩ (פס MDB, 2 שנאים במקביל)
Zcable
5.5 mΩ (מזין בניין 2×(4×300), עד 100m)
c
1.05
U
400 V
זרם הקצר בלוח הבניין ≈ 22kA. נבחר MCCB 800A עם Icu = 36kA ≥ 22kA ✓. מתקיים תנאי הניתוק Icu ≥ Ik בהפרש ביטחון.
11.8 חישוב זרם קצר בלוחות EV ו-PV/BESS
במזיני ה-EV וה-PV/BESS, אורך הכבל ועכבתו מקטינים את זרם הקצר ביחס לפס ה-MDB.
כאשר:
ZEV
18 mΩ (כולל מזין 4×120, 35m)
ZPV
20 mΩ (כולל מזין 4×240, 25m)
c
1.05
U
400 V
Ik בלוח EV ≈ 13kA וב-PV/BESS ≈ 12kA. נבחרו MCCB עם Icu = 36kA, בהפרש ביטחון ניכר. מתקיים Icu ≥ Ik.
11.9 חישוב זרם קצר בלוח הקומה ובמעגל הסופי (Ik,min)
ברמות הנמוכות זרם הקצר המרבי קטֵן (לבחירת Icu), ובקצה המעגל הסופי נבדק גם זרם הקצר המינימלי (לבחירת הגנת הניתוק), עם c=0.95.
כאשר:
Zקומה
≈30 mΩ (רייזר + מזין קומה)
Zדירה
≈40 mΩ
cmin
0.95 (לזרם קצר מינימלי)
Ik בלוח קומה ≈ 8kA ובלוח דירה ≈ 6kA — נבחרו מאמ״תים עם Icu = 10kA ✓. Ik,min במעגל הסופי ≈ 0.30kA מספיק להפעלת מאמ״ת C16 בזמן הנדרש, בגיבוי מפסק פחת 30mA Type A להגנת אדם.
חישוב הערכים המופיעים בטבלה
הטבלה מציגה אומדן Ik ברמות הלוח לפי החישוב בסעיפים 11.1–11.5. דירוג העמידות בקצר (Icw=65kA) של פס ה-MDB עולה על Ik המרבי (≈48kA).
טבלה 11.3 – הערכת זרמי קצר ברמות הלוח
זרם הקצר דועך ככל שמתרחקים מהשנאי, בשל אימפדנס הכבלים המצטבר: מ-48kA בפס ה-MDB, דרך כ-24–33kA במזין הבניין, ועד 6.4kA בלבד בלוח הדירה. דעיכה זו מאפשרת לבחור ציוד בכושר ניתוק יורד ככל שיורדים בהיררכיה, וכך לחסוך בעלויות מבלי לפגוע בבטיחות.
התאמה לחוק החשמל ולתקנות החשמל – זרמי קצר וכושר ניתוק
בהתאם לעקרונות חוק החשמל ותקנות החשמל בנושא הגנה בפני זרם קצר: (א) כושר הניתוק של כל מבטח (Icu/Ics) גדול מזרם הקצר המרבי בנקודת התקנתו – טבלת זרמי הקצר הסופית; (ב) זרם הקצר המינימלי בקצה כל מעגל גדול מסף ההפעלה המגנטית של ההגנה (לדוגמה במעגל הסופי: 300A > 160A), כך שהניתוק מובטח בזמן הנדרש גם בתקלה רחוקה; (ג) עמידות המוליכים נבדקה תרמית (S ≥ Ik×√t/k – פרק 9) ופסי הצבירה דורגו ל-Icw 65kA/1s ולזרם שיא נסבל מעל ip המחושב (פרק 14); (ד) ההגנות מתואמות כך שהמפסק הקרוב לתקלה מנתק תחילה (פרק 12).
מסקנת הפרק: זרם הקצר המרבי בפס ה-MDB מוערך בכ-48kA בהזנה מקבילה (וזרם שיא של כ-122kA), ולכן נבחר ציוד בכושר 65kA. הערכים היורדים לאורך ההיררכיה קובעים את כושר הניתוק בכל רמה, וזרמי הקצר המינימליים בקצות המזינים מאמתים את תנאי הניתוק. החישוב בוצע לפי עקרונות IEC 60909 ברמת תכנון לביצוע; אימות נתוני הרשת מול חברת החשמל ייערך בתיאום החיבור, וקיים מרווח דירוג מספק (48→65kA) לכל סטייה סבירה.
פרק 12 – הגנות, מפסקים, RCD, SPD וסלקטיביות
פרק זה מתאר את מערך ההגנות ואת עקרון הסלקטיביות. מטרת ההגנות לנתק תקלה במהירות ובבטחה, ומטרת הסלקטיביות לוודא שרק המפסק הקרוב ביותר לתקלה ינתק, כך שתקלה מקומית לא תשבית חלקים גדולים מהמערכת. ההגנות נבחרות בהתאם לזרמי הקצר שהוערכו בפרק 11.
איור 12.1 – תפיסת הגנות וסלקטיביות (E-011)
האיור מציג את היררכיית ההגנות בחמש רמות: ACB 1600A ב-MDB (Icu 65kA), MCCB 800A מזין בניין (Icu 36kA), MCCB 630A בתוך הבניין, MCCB 80A (לוח קומה) ו-MCB 32A (לוח ציבורי) לוח קומה (Icu 25kA), ו-MCB 32A בדירה (Icu 10kA) עם RCD 30mA, לרבות מדרוג RCD (Type S עליון, Type A, Type B ל-EV) ומדרוג SPD. הוא מגדיר את כיוון הסלקטיביות מלמעלה למטה ואת תיאום ה-RCD וה-SPD; כל רמה מוגנת בכושר ניתוק התואם את זרם הקצר באותה נקודה.
הסלקטיביות מושגת בשני אופנים: סלקטיביות זרמית, שבה מפסקי ההגנה מדורגים בערכי זרם יורדים מלמעלה למטה, וסלקטיביות זמנית, שבה מפסקי המעלה משוהים בזמן (short-time delay) כדי לאפשר למפסק התחתון לנתק תחילה. השילוב ביניהם מבטיח שרק המפסק הקרוב לתקלה יפעל.
הטבלה הבאה מציגה את מערך ההגנות הסופי. ערכי הטבלה נגזרו מזרמי הקצר שחושבו בפרק 11 ומדירוגי הציוד, והם ערכי התכן הסופיים של הפרויקט.
טבלה 12.1 – מערך הגנות סופי
מהטבלה נקבע סוג ההגנה וכושר הניתוק בכל רמה, כך שכושר הניתוק עולה על זרם הקצר המקומי בהפרש ביטחון. הדירוגים סופיים; בעת הרכש יאומתו מול עקומות הדגם המסופק ללא שינוי במדרג.
הטבלה הבאה מציגה את סוגי מפסקי הפחת (RCD) בשימוש. הטבלה מבוססת על דרישות תקינה (IEC 60364) ומשמשת לבדיקת התאמה עקרונית של סוג ה-RCD לכל יישום.
טבלה 12.2 – סוגי מפסקי פחת (RCD) בשימוש
מהטבלה נקבע כי בדירות נדרש RCD מסוג A ובעמדות הטעינה מסוג B, וכי ברמות עליונות נדרשת השהיה (Type S) לשמירת סלקטיביות; דרישות אלה מחייבות בחירת דגמים מתאימים בשלב הרכש והביצוע.
הטבלה הבאה מציגה את דירוג הגנות יתר-המתח (SPD). הטבלה מבוססת על דרישות תקינה (IEC 61643) ומשמשת לבדיקת התאמה עקרונית של מדרוג ה-SPD לאורך המערכת.
טבלה 12.3 – דירוג הגנות יתר-מתח (SPD)
הטבלה מציגה את מדרג ההגנות מהלוח הראשי ועד המעגל הסופי, ואת עקרון הכיול בכל רמה לקבלת סלקטיביות. ההשהיות נקבעות כך שמפסק במורד הזרם יפעל לפני מפסק במעלה הזרם.
טבלה 12.4 – מדרג הגנות וסלקטיביות
המדרג מבוסס על שילוב סלקטיביות זרמית והשהייתית. עקרונות הכיול: Long time pickup קובע את סף עומס היתר; Short time delay יוצר השהיה בין רמות לקבלת סלקטיביות; Instantaneous מגן מפני קצר חמור; Ground fault מטפל בתקלת אדמה ב-ACB הראשי. הכיולים תואמים את העקומות האופייניות של יחידות הגנה אלקטרוניות (LSIG); בעת הרכש מוזנות אותן הגדרות ליחידת ההגנה של הדגם המסופק.
12.1 כיול LSIG וטבלת הגנות מפורטת
במפסקי ACB/MCCB אלקטרוניים נעשה שימוש בפונקציות הגנה LSIG: L – הגנת עומס יתר בהשהיה ארוכה (Long-time); S – הגנת קצר בהשהיה קצרה (Short-time) ליצירת סלקטיביות; I – הגנת קצר מיידית (Instantaneous); G – הגנת תקלת אדמה (Ground-fault). הכיול בכל רמה נקבע כך שמפסק במורד הזרם יפעל לפני מפסק במעלה הזרם.
חישוב הערכים המופיעים בטבלה
פרמטרי ה-LSIG נגזרים מזרם העבודה ומזרם הקצר בכל דרגה: Ir מכויל סמוך לזרם המקטע, ו-Isd/Ii נבחרים לפי Ik ולשמירת מדרג מול הדרגה שמתחת. אלה ההגדרות הסופיות של הפרויקט.
טבלה 12.5 – טבלת כיול הגנות וסלקטיביות
כיולי ה-Isd וההשהיות (200/100/50ms/מיידי) יוצרים מדרג סלקטיביות מלא בין הדרגות הראשיות. בעת הרכש מוזנות ההגדרות ליחידות ההגנה של הציוד המסופק, ללא שינוי במדרג.
חישוב הערכים המופיעים בטבלה
הסלקטיביות נבדקת לפי הפרש בזרם הכיול ובהשהיה בין מפסק עליון לתחתון, כך שתקלה במורד תנותק על-ידי המפסק הקרוב בלבד. דוגמה: ACB 1600 מול MCCB 800 — השהיית ST של 200ms מול 100ms שומרת סלקטיביות עד ~36kA.
בדיקת סלקטיביות סופית
סלקטיביות מלאה פירושה שהמפסק הקרוב לתקלה מנתק לבדו בכל ערכי הזרם עד Ik המקומי; סלקטיביות חלקית – עד גבול זרם מוגדר. הטבלה בודקת את כל זוגות ההגנה העוקבים בשרשראות ההזנה: הראשית (MDB→בניין→קומה→דירה→מעגל), שרשרת ה-EV, שרשרת ה-PV/BESS ושרשרת הגנרטור/UPS. איור 12.1 (E-011) מציג את המדרג בצורה גרפית.
טבלה 12.6 – בדיקת סלקטיביות בין רמות הגנה
הסלקטיביות מלאה בין כל הדרגות הראשיות ובשרשראות ה-EV, ה-PV/BESS והחירום. ברמת הדירה היא מלאה בעומס יתר וחלקית בקצר גבוה מאוד – מצב מקובל במעגלים סופיים, המגובה במדרג מפסקי הפחת (Type S במעלה הזרם) כך שתקלה דירתית אינה משביתה את הקומה או הבניין.
12.2 הגנות ייעודיות: SPD, RCD, EV, PV ו-BESS
חישוב הערכים המופיעים בטבלה
הטבלה מרכזת את ההגנות הייעודיות לכל מערכת לפי דרישות התקן (RCD Type B / RDC-DD ל-EV, anti-islanding והפרדת DC/AC ל-PV, ניתוק חירום ל-BESS). כל בחירה נתמכת בחישובי הכבל, הקצר ומפל המתח של אותה מערכת.
טבלה 12.7 – הגנות ייעודיות לפי מערכת
ההגנות הייעודיות משלימות את מערך ההגנות הזרמי ומתאימות את ההגנה לאופי כל מערכת (DC, זרם דו-כיווני, טעינה). דגמי ה-RCD/SPD נקבעו ברמת מפרט מחייב (סוג, דירוג, מיקום ותקן); הדגם המסחרי נבחר ברכש לפי מפרט זה.
מסקנת הפרק: מערך ההגנות בנוי בחמש דרגות מדורגות – מ-ACB 1600A/65kA ב-MDB ועד MCB 3×25A/10kA בדירה – עם תיאום RCD ו-SPD מלא. הסלקטיביות מושגת בשילוב דירוג זרמי והשהיה זמנית ונבדקה לכל זוגות ההגנה, וכושר הניתוק בכל רמה תואם את זרם הקצר מפרק 11 – בהתאם לעקרונות חוק החשמל ותקנות החשמל בנושא הגנה, ניתוק וסלקטיביות.
פרק 13 – הארקה, השוואת פוטנציאלים והגנה בפני חשמול
פרק זה עוסק במערכת ההארקה ובהגנה בפני התחשמלות. מערכת ההארקה היא קו ההגנה האחרון בפני סכנת חשמל לאדם: היא מבטיחה שבעת תקלת בידוד יזרם זרם תקלה גבוה דיו להפעלת ההגנה במהירות, ושמתח המגע על חלקי המתכת יישאר נמוך ובטוח.
בפרויקט נבחרה שיטת הארקה TN-S, שבה מוליך האפס (N) ומוליך ההגנה (PE) מופרדים לכל אורך המערכת, החל מנקודת האיפוס בתחנת השנאים. שיטה זו מעניקה את רמת הבטיחות הגבוהה ביותר ומתאימה למערכת עם ציוד אלקטרוני רגיש ובקרה, שכן היא ממזערת הפרעות וזרמים תועים במוליך ה-PE.
איור 13.1 – מערך הארקה והשוואת פוטנציאלים (E-010)
האיור מציג את חלוקת מוליכי ה-PE מפס ההארקה הראשי (MET) אל הבניינים (PE 150mm² לכל בניין) ואל המערכות (גנרטור, UPS, PV/BESS, EV), וכן את אלקטרודת ההארקה והשוואת הפוטנציאלים (צנרת מים, פלדת מבנה, מסילות מעלית). היא מראה כי כל חלקי המתכת בבניין מחוברים לפס הארקה משותף, מה שמבטיח השוואת פוטנציאלים ומונע הפרשי מתח מסוכנים.
דרישת זמן ניתוק (חוק החשמל / IEC 60364): במערכת TN, תנאי ההגנה בפני מגע עקיף הוא Zs × Ia ≤ U0, כאשר Zs אימפדנס לולאת התקלה, Ia זרם ההפעלה של ההגנה ו-U0 מתח המופע (230V). יש להבטיח זמן ניתוק שאינו עולה על 0.4s למעגלי קצה ו-5s למזינים. בפרויקט נבחר חתך PE של 150mm² לבניינים לשמירה על Zs נמוך דיו.
13.1 חישוב חתך מוליך ההארקה (PE)
חתך מוליך ה-PE חייב לשאת את זרם התקלה עד לניתוק ההגנה מבלי להינזק. החתך נבדק לפי משוואת הבידוד התרמי ולפי כלל היחס לחתך הפאזה.
כאשר:
SPE
חתך מוליך ההארקה [mm²]
I
זרם התקלה [A]
t
זמן ניתוק ההגנה [s]
k
מקדם חומר (נחושת ≈ 143)
עבור מזין בניין בחתך פאזה 240mm² נדרש PE של כ-120mm² לפחות; בפועל נבחר PE בחתך 150mm² (כמסומן ב-E-010), המספק מרווח ביטחון ושומר על Zs נמוך וזמן ניתוק תקני.
הטבלה הבאה מרכזת את רכיבי מערכת ההארקה. ערכי הטבלה נגזרו מתכן ההארקה של הפרויקט (שרטוט E-010) ומדרישות התקינה, והם ערכי תכן של הפרויקט.
טבלה 13.1 – רכיבי מערכת ההארקה
מהטבלה עולה כי מערכת ההארקה מורכבת מאלקטרודת יסוד, פס הארקה ראשי, מוליכי PE והשוואת פוטנציאלים – מרכיבים המבטיחים יחד מסלול תקלה בעל אימפדנס נמוך והשוואת פוטנציאלים בטוחה.
הטבלה הבאה משווה בין שיטות הארקה אפשריות. הטבלה מוצגת כטבלת עזר ייחוס המבוססת על תקני ההארקה (IEC 60364), ומטרתה לנמק את בחירת שיטת TN-S לפרויקט.
טבלה 13.2 – השוואת שיטות הארקה
ההשוואה מבהירה מדוע נבחרה דווקא TN-S: היא מספקת את רמת הבטיחות ואיכות האספקה הגבוהה ביותר, חשובה במיוחד במערכת עם ציוד אלקטרוני ובקרה כבשכונה חכמה, ומבטיחה מסלול PE נקי ללא זרמים תועים. שיטת TN-C-S נפוצה ברשת הציבורית אך כוללת מקטע PEN משותף, ושיטות TT ו-IT מתאימות למקרים מיוחדים שאינם רלוונטיים לפרויקט זה.
13.2 הפרדת מוליכים, השוואת פוטנציאלים וחתך PE
בשיטת TN-S מוליך האפס (N) ומוליך ההגנה (PE) מופרדים מנקודת הכוכב של השנאי ולאורך כל המערכת. בלוח ה-MDB מותקנים פס N ופס PE נפרדים. נקודת ההארקה הראשית (MET/MEB) ממוקמת בחדר ה-MDB, וכל בניין כולל הארקת יסוד. מבוצעת השוואת פוטנציאלים לכל המתכות והמערכות.
הטבלה מפרטת את כל הרכיבים המחוברים למערך ההארקה והשוואת הפוטנציאלים, את חתך מוליך ההגנה ואת הבדיקה הנדרשת לכל רכיב.
טבלה 13.3 – טבלת הארקה והשוואת פוטנציאלים
השוואת הפוטנציאלים מבטיחה שכל המתכות הנגישות באותו פוטנציאל ומונעת מתחי מגע מסוכנים בתקלה. בדיקות נדרשות במסירה: מדידת התנגדות אלקטרודת ההארקה; בדיקת רציפות מוליכי PE והבונדינג; מדידת אימפדנס לולאת התקלה (Zs) במעגלים מייצגים; בדיקת פעולת מפסקי הפחת (זרם וזמן ניתוק); ובדיקה חזותית של הפרדת N/PE לכל אורך המערכת – בהתאם לעקרונות חוק החשמל ותקנות החשמל בנושא הארקות ואמצעי הגנה בפני חשמול.
13.3 בדיקת אימפדנס לולאת התקלה וזמן ניתוק
כדי להבטיח ניתוק אוטומטי בתקלת אדמה, נבדק שאימפדנס הלולאה קטן מהמותר עבור המפסק.
כאשר:
U0
מתח מופע-אפס (230V)
Ia
זרם ההפעלה המיידי (C16 → 10×16 = 160A)
Zs
אימפדנס לולאת התקלה (Ω)
האימפדנס המרבי המותר למעגל C16 הוא 1.44Ω. האימפדנס המוערך של הלולאה (כבל 3×2.5mm², 25m) הוא כ-0.72Ω < 1.44Ω ✓, ולכן הניתוק מתבצע בזמן הנדרש (<0.4s). בנוסף, מפסק פחת 30mA מבטיח ניתוק בתקלת אדמה ללא תלות ב-Zs.
13.4 חישוב חתך מוליך ההגנה (PE) למזין הבניין
חתך מוליך ההגנה (PE) נקבע ביחס לחתך מוליך הפאזה לפי טבלת IEC 60364-5-54.
כאשר:
Sphase
300 mm² (מזין בניין, נחושת)
הכלל
≤16: PE=פאזה ; 16–35: PE=16 ; >35: PE=½ פאזה
נבחר מוליך PE בחתך 150mm² נחושת למזין הבניין. החתך מאומת מול תנאי לולאת התקלה Zs ≤ U0/Ia (סעיף 13.3) המבטיח ניתוק בזמן הנדרש. במזינים קטנים ה-PE נקבע באותה שיטה.
חישוב הערכים המופיעים בטבלה
כללי בחירת חתך מוליך ההגנה (PE) נלקחו מטבלת IEC 60364-5-54: עד 16mm² — PE שווה לפאזה; 16–35mm² — PE=16mm²; מעל 35mm² — PE=½ מחתך הפאזה. דוגמת יישום למזין הבניין מובאת בסעיף 13.1.
טבלה 13.4 – חתך מוליך הגנה PE לפי חתך הפאזה (IEC 60364-5-54)
לדוגמה, למזין בניין 2×(4×300) חתך ה-PE הוא 150mm² (S/2). מסקנה: מערכת ההארקה TN-S עם הפרדת N/PE, הארקת יסוד, השוואת פוטנציאלים ובדיקת Zs מבטיחה הגנה בפני התחשמלות בכל המערכת.
מסקנת הפרק: נבחרה שיטת הארקה TN-S עם הפרדת N/PE מנקודת האיפוס, חתך PE של 150mm² לבניינים והשוואת פוטנציאלים ראשית. השיטה מבטיחה זמני ניתוק תקניים והגנה אפקטיבית בפני התחשמלות, ומתאימה במיוחד למערכת עתירת אלקטרוניקה ובקרה – ובכך מושלם מערך הבטיחות לפני המעבר אל המערכות החכמות.
פרק 14 – פסי צבירה, עמידות תרמית, אלקטרו־דינמית ותהודה
פרק זה עוסק בפסי הצבירה (Busbars) של לוח ה-MDB ובעמידותם בזרם הקצר. פסי הצבירה נושאים את מלוא זרם המערכת ולכן הם רכיב קריטי: עליהם לשאת את הזרם הנקוב ללא התחממות יתר, ולעמוד בכוחות המכניים הנוצרים בעת זרם קצר.
פס הצבירה של ה-MDB מדורג ל-2500A בהתאם לזרם השנאים המקבילי (2×1443A), ולכושר עמידה בקצר של 65kA למשך שנייה. דירוג זה גבוה מזרם הקצר המקבילי הצפוי (48kA), בהתאם לתקן IEC 61439. כוחות הקצר בין הפסים פרופורציוניים לריבוע הזרם, ולכן ביסוס מכני נכון קריטי דווקא בערכי קצר גבוהים.
חישוב הערכים המופיעים בטבלה
דירוג פס הצבירה נתמך בחישוב צפיפות הזרם J=I/A ובבדיקת העמידות בקצר Icw≥Ik (סעיפים 14.1–14.5). דוגמה: לזרם 2500A בחתך נחושת 2000mm², J=2500/2000=1.25A/mm² (מתחת ל-≈1.6 המותר), ו-Icw=65kA≥Ik≈48kA.
טבלה 14.1 – דירוג פסי הצבירה של ה-MDB
14.1 חישוב צפיפות זרם בפס הצבירה
צפיפות הזרם בפס הצבירה קובעת את שטח החתך הנדרש ואת העמידות התרמית. ערך מקובל לפסי נחושת מאווררים הוא כ-1.6–2.0 A/mm².
כאשר:
I
זרם נומינלי של הפס (2500A)
Acu
שטח חתך נחושת (mm²)
J
צפיפות זרם (A/mm²)
עבור פס 2500A נבחר שטח חתך נחושת כולל של כ-1250mm² (פסים מקבילים), המניב צפיפות זרם של כ-2.0 A/mm² – בתחום המקובל לפסים מאווררים. השימוש בפסים מקבילים, ולא בפס עבה בודד, נובע מאפקט העור (skin effect) שמפחית את ניצול חתך הפס בזרמי AC.
עמידות תרמית בקצר: הפס מדורג ל-Icw 65kA/1s, כלומר עליו לשאת 65kA למשך שנייה ללא נזק תרמי – נגזר מאנרגיית ההיתוך I²t. כוחות אלקטרודינמיים: בזרם קצר נוצרים כוחות בין הפסים המקבילים, הפרופורציוניים לריבוע זרם השיא ולמרחק ההופכי בין הפסים (F ∝ I²/d), ולכן נדרשים מבודדי תמיכה במרווחים מתאימים. תהודה מכנית: תדר התהודה של מבנה הפסים חייב להיות רחוק מ-100Hz (כפל תדר הרשת); הבדיקה המלאה מחושבת בסעיף 14.6.
14.2 חישובי פס הצבירה: חתך, צפיפות זרם ועמידות
14.3 בחירת חתך וצפיפות זרם
בחירת חתך פס הצבירה הראשי לפי זרם נומינלי 2500A וצפיפות זרם מקובלת לפסי נחושת בלוח סגור.
כאשר:
b×h
מידות פס בודד (100×10 mm)
n
מספר פסים מקבילים לפאזה (2)
I
זרם נומינלי (2500A)
נבחר חתך 2×(100×10) נחושת לפאזה (2000mm²), צפיפות זרם 1.25A/mm² – בתחום המקובל (1.0–1.6A/mm²) ללוח סגור. השימוש בשני פסים מקבילים מפחית את אפקט העור ומשפר את פיזור החום.
14.4 עמידות תרמית בקצר
בדיקת עמידות הפס בזרם הקצר למשך הזמן עד הניתוק (Icw).
כאשר:
k
מקדם חומר (115 לנחושת, בידוד 70°C)
A
חתך הפס (2000 mm²)
Ik
זרם קצר (48kA)
זמן העמידות התרמית התיאורטי גבוה בהרבה מ-1s, ולכן הפס עומד בדרישת Icw 65kA/1s עם מרווח גדול. הדירוג 65kA/1s גבוה מזרם הקצר המחושב (48kA).
14.5 כוח אלקטרודינמי בין הפסים
בעת קצר נוצרים כוחות מכניים בין הפסים המקבילים, הקובעים את מרחק מבודדי התמיכה.
כאשר:
ip
זרם שיא (122kA)
d
מרחק בין פסים (0.1m)
L
אורך בין תמיכות (1m)
הכוח בין הפסים בעת קצר הוא כ-29.8kN/m, ולכן נקבעו סופית מבודדי תמיכה במרווח 0.5m, מדורגים לכוח זה עם מקדם ביטחון. בדיקת התהודה המכנית למרווח זה מחושבת בסעיף הבא.
14.6 בדיקת תהודה מכנית של פס הצבירה
תדר התהודה הבסיסי של פס נתמך נבדק כדי לוודא הרחקה מתדר הכוחות האלקטרודינמיים (100Hz – כפל תדר הרשת) ומתדר הרשת (50Hz).
כאשר:
E
מודול האלסטיות של נחושת (1.17×10¹¹ Pa)
Ib
מומנט האינרציה של פס 100×10 = b·h³/12 = 8.33×10⁻⁹ m⁴
μ
מסה ליחידת אורך של הפס (≈8.9 kg/m)
L
מפתח בין תמיכות (0.5 m)
תדר התהודה הבסיסי ≈66Hz רחוק ביותר מ-30% הן מתדר הרשת (50Hz) והן מתדר הכוחות האלקטרודינמיים (100Hz), ולכן לא צפויה הגברה תהודתית. מסקנה: מבנה הפסים 2×(100×10) עם תמיכות כל 0.5m עומד בדרישות התרמיות, הדינמיות והתהודתיות – הבחירה סופית.
הטבלה מרכזת את דירוג פסי הצבירה בכל הלוחות הראשיים: זרם עבודה, חתך נבחר, צפיפות זרם, עמידות תרמית (Icw) ודינמית.
טבלה 14.2 – טבלת פסי צבירה סופית
בכל הלוחות צפיפות הזרם בתחום המקובל, ו-Icw עולה על זרם הקצר המקומי. דירוג פסי המשנה נגזר מ-Ik המחושב בכל לוח (פרק 11) בתוספת מרווח.
השימוש בפסים מקבילים, ולא בפס עבה בודד, נובע מאפקט העור: בזרם של 2500A פס בודד עבה אינו מנצל את כל חתכו, ולכן חלוקה למספר פסים דקים משפרת את ניצול החומר ואת פיזור החום.
מסקנת הפרק: פסי הצבירה מדורגים ל-2500A ול-Icw 65kA/1s – מעל זרם הקצר המקבילי (48kA) וזרם השיא הנסבל מעל ip המחושב (122kA) – בהתאם ל-IEC 61439 ולעקרונות חוק החשמל ותקנות החשמל בנושא לוחות ופסי צבירה. הדירוג אומת תרמית, דינמית (29.8kN/m, תמיכות כל 0.5m) ותהודתית (f₁≈66Hz), והבחירה סופית לכל הלוחות.
פרק 15 – שיפור מקדם הספק ולוח קבלים
פרק זה עוסק בשיפור מקדם ההספק (PF) של השכונה באמצעות לוח קבלים. שיפור מקדם ההספק מקטין את הזרם הריאקטיבי במערכת, מפחית את הזרם בקווים ובשנאים, מקטין מפלי מתח ואיבודים, ומשפר את ניצול הציוד.
מקדם ההספק הנוכחי המשוער של השכונה הוא cosφ ≈ 0.90 (אופייני לעומסי מגורים מעורבים), ויעד השיפור הוא cosφ = 0.95. השיפור מבוצע באמצעות סוללת קבלים אוטומטית עם בקר מקדם הספק, הממוקמת מרכזית בלוח ה-MDB.
15.1 חישוב ההספק הריאקטיבי הנדרש Qc
ההספק הריאקטיבי הנדרש לשיפור מקדם ההספק מחושב לפי ההפרש בין הטנגנס של זווית ההספק ההתחלתית לזו היעד.
כאשר:
Qc
ההספק הריאקטיבי הנדרש (kvar)
P
ההספק הפעיל של השכונה (kW)
tan φ1
מצב התחלתי (cosφ=0.90 → 0.484)
tan φ2
מצב יעד (cosφ=0.95 → 0.329)
עבור הספק פעיל של כ-1181kW (ביקוש מעשי 1,312.7kVA במקדם 0.90) נדרשים כ-183kvar. נבחרת סוללת קבלים אוטומטית של 200kvar בצעדים (למשל 8×25kvar), המאפשרת ויסות לפי העומס בפועל.
מיקום סוללת הקבלים נבחר מרכזי בלוח ה-MDB, משום שרוב העומס הריאקטיבי מרוכז בהזנה הראשית והבקרה המרכזית יעילה ופשוטה יותר מפיזור לפי בניינים. הלוח כולל בקר מקדם הספק אוטומטי, קונטקטורים לצעדים, נתיכי הגנה לכל צעד, אביזרי פריקה (resistors) ומגן יתר-מתח. נדרשת התייחסות להרמוניות (בנוכחות ממירי PV/BESS ועומסי EV) ובחירת קבלים מסוג מחוזק או עם משנקי ניחות (detuned) במידת הצורך.
חישוב הערכים המופיעים בטבלה
הטבלה מציגה את המפרט הסופי של לוח הקבלים: הנתון, הערך הנבחר, החישוב או הנימוק ההנדסי וההתאמה לדרישות.
טבלה 15.1 – לוח קבלים סופי
המפרט סופי. בנוכחות ממירי PV/BESS ועומסי EV נבחרו סופית קבלים עם משנקי ניחות (Detuned 7%) המסיטים את תדר התהודה אל מתחת להרמוניה החמישית, והבקר מתואם עם ה-EMS כך שבשעות ייצור PV גבוה או עומס נמוך מנותקים צעדים למניעת קיזוז-יתר. כיול הבקר הסופי ואימות ספקטרום ההרמוניות יבוצעו בהרצת המתקן – בהתאם לעקרונות חוק החשמל ותקנות החשמל בנושא קבלים ושיפור מקדם הספק.
מסקנת הפרק: שיפור מקדם ההספק מ-0.90 ל-0.95 מצריך כ-183kvar, ולשם כך נבחרה סופית סוללת קבלים אוטומטית של 200kvar ב-8 צעדים עם משנקי ניחות 7%, ממוקמת מרכזית ב-MDB, מוגנת ב-MCCB 315A ומתואמת עם ה-EMS למניעת קיזוז-יתר.
פרק 16 – תכנון לוחות חשמל
פרק זה מתאר את תכן לוח המתח הנמוך הראשי (MDB) ואת היררכיית לוחות המשנה הנגזרת ממנו. ה-MDB הוא צומת ההזנה המרכזי של השכונה: הוא מקבל את ההזנה משני השנאים ומחלק אותה אל כל תת-המערכות, ותכנונו קובע את כושר העמידה בקצר, את הסלקטיביות ואת אפשרויות הגיבוי של המערכת כולה.
ה-MDB בנוי כלוח דו-מקטעי: מקטע 1 מוזן משנאי TR-1 ומקטע 2 משנאי TR-2, כאשר מפסק קישור (Bus-tie 1600A) מחבר ביניהם. כל מקטע מוגן במפסק אוויר ACB 1600A, ופס הצבירה מדורג ל-2500A עם כושר עמידה בזרם קצר של 65kA למשך שנייה, בהתאם לתקן IEC 61439 ללוחות חשמל ומכללים.
איור 16.1 – מבנה לוח מתח נמוך ראשי (E-003)
האיור מציג את מבנה ה-MDB הדו-מקטעי: חיבור Busduct 1600A מכל שנאי, מפסק ACB 1600A לכל מקטע, פס צבירה 2500A עם Icw 65kA/1s, מפסק קישור 1600A, וההסתעפויות (בניינים 800A, EV 250A, ATS, PV/BESS, UPS, ציבורי) עם הגנות יתר-מתח SPD מסוג Type1+2 ו-Type2. הוא מגדיר את כל נקודות ההגנה והדירוג בלוח הראשי, ומראה כי כושר העמידה בקצר (65kA) נבחר מעל זרם הקצר הצפוי (כ-48kA במקביל), בהתאם ל-IEC 61439.
הטבלה הבאה מרכזת את מפרט לוח ה-MDB. ערכי הטבלה נגזרו מזרם השנאים שחושב בפרק 7 ומהערכת הקצר, והם ערכי תכן של הפרויקט בהתאם לתקן IEC 61439.
טבלה 16.1 – מפרט לוח MDB ראשי
מהטבלה נקבע דירוג הלוח – 2500A ו-Icw 65kA/1s – המהווה את המסגרת לכל ההסתעפויות וההגנות שלהלן, ומבטיח עמידה בזרם הקצר המקבילי הצפוי (כ-48kA).
איור 16.2 – היררכיית לוחות המשנה (E-004)
האיור מציג את עץ הלוחות מה-MDB ומטה: לוחות בניין A/B/C המתפצלים ל-14 לוחות קומה ול-56 לוחות דירה בכל בניין, לצד לוחות ציבורי, חירום, EV, PV/BESS ו-UPS. היא ממחישה את עקרון החלוקה והבידוד: תקלה בלוח דירה או קומה אינה משביתה את הבניין כולו, וכל רמת לוח מוגנת בנפרד.
הטבלה הבאה מציגה את דירוג מזיני לוחות המשנה. ערכי הטבלה נגזרו מהעומסים שמופו בפרק 5 ומחישובי הביקוש בפרק 6, והם ערכי תכן של הפרויקט.
טבלה 16.2 – דירוג מזיני לוחות המשנה ב-MDB
מהטבלה נקבע מפסק מזין לכל תת-מערכת בהתאם לעומסה (בניין 800A, EV 250A, BESS 400A Frame (Ir=380A)), כך שכל ענף מדורג ומוגן בנפרד; הדירוגים יאומתו מול עקומות ציוד בשלב הרכש והביצוע.
דירוג המזינים נגזר ישירות מהעומסים שמופו: מזין הבניין (800A) תואם הספק של כ-397.6kVA, מזין ה-EV (250A) תואם את הביקוש המנוהל, ומזין ה-BESS (400A Frame, Ir=380A) תואם את ה-PCS הדו-כיווני. הפרדת כל תת-מערכת למזין ייעודי מאפשרת בידוד תקלות, מדידה נפרדת וניתוק סלקטיבי.
הטבלה הבאה מציגה דירוגי מסגרת אופייניים של מפסקים המשמשים בלוחות מתח נמוך. הערכים מוצגים לצורך התאמה ראשונית בין זרמי העבודה שחושבו לבין בחירת מסגרת מפסק, ולא כהתחייבות ליצרן מסוים.
טבלה 16.3 – גדלי מסגרת מפסקים בשימוש
השימוש בטבלה מאפשר לוודא שכל מזין מקבל מפסק בדרגת זרם מתאימה. בדיקת ה-Icu/Ics המלאה מול זרמי הקצר מופיעה בפרקים 11–12, ובדיקת הסלקטיביות בטבלת הכיול הסופית.
הטבלה הבאה מציגה את חלוקת העומסים בין שני מקטעי ה-MDB. ערכי הטבלה נגזרו מארכיטקטורת הפרויקט ומחישובי העומס, והם ערכי תכן של הפרויקט.
טבלה 16.4 – חלוקת עומסים בין מקטעי ה-MDB
חלוקת העומסים בין שני המקטעים נעשתה כך שכל מקטע נושא עומס דומה בקירוב, מה שמאפשר איזון בין השנאים ומקל על גיבוי N-1: בעת אובדן מקטע, מפסק הקישור מאפשר להזין את העומסים הקריטיים מהמקטע השני. גדלי מסגרת המפסקים נבחרו כך שכושר הניתוק עולה על זרם הקצר בכל רמה.
מסקנת הפרק: לוח ה-MDB תוכנן כלוח דו-מקטעי 2500A/65kA עם מפסק קישור, ומתחתיו היררכיית לוחות עד לרמת הדירה. הדירוג של כל מזין נגזר מהעומס שמופה, וכושר העמידה בקצר נבחר מעל הערך הצפוי – נתונים אלה הם הבסיס לבחירת הכבלים בפרק הבא.
טבלאות לוחות מפורטות (Panel Schedules)
פרק זה מציג את תכנון לוחות החשמל ברמת Panel Schedule, בהתאם ל-IEC 61439. לכל לוח מוגדרים זרם נקוב, עמידות קצר, דרגת אטימות, מזין נכנס, מפסק ראשי, פס צבירה, מדידה, הגנות יתר-מתח ופחת, רזרבה ואופן כניסת כבלים.
חישוב הערכים המופיעים בטבלה
דירוג כל לוח נגזר מזרם העבודה שלו (פרק 5) ומזרם הקצר בנקודתו (פרק 11): In≥Ib ו-Icu≥Ik. דוגמה ללוח בניין: Ib=574A ⟵ In=800A ; Ik≈25kA ⟵ Icu=36kA. רזרבה של 25–30% נשמרת להרחבות עתידיות (EV/PV נוספים).
טבלה 16.5 – סיכום לוחות חשמל (Panel Schedule)
כל לוח כולל פס PE ופס N נפרדים (TN-S), מדידה, וחיבור ל-BMS היכן שרלוונטי. כניסת הכבלים מתוכננת מלמטה (תת-קרקעי) או מלמעלה (רייזר/תעלה) לפי מיקום הלוח.
חישוב הערכים המופיעים בטבלה
כל יציאה מה-MDB מדורגת לפי זרם העבודה של הלוח שהיא מזינה (פרק 5), והכבל נבחר לפי Ib≤In≤Iz′ (פרק 9). דוגמה: מזין בניין A — Ib=574A ⟵ MCCB 800A, כבל 2×(4×300)mm² נחושת.
טבלה 16.6 – טבלת יוצאים של לוח ה-MDB
מסקנת הפרק: תוכננו Panel Schedules סופיים לכל הלוחות לפי IEC 61439 – זרם נקוב, עמידות קצר, הגנות, מדידה ורזרבה – בהתאמה מלאה לזרמי העבודה (פרק 6), לכבלים (פרק 9) ולזרמי הקצר (פרק 11). הלוחות ייוצרו לפי מפרטים אלה, ותוכניות הייצור של היצרן יאושרו מולם – בהתאם לעקרונות חוק החשמל ותקנות החשמל בנושא לוחות חשמל, סימון ושילוט.
פרק 17 – PV, BESS, EV, DLM ו-BMS/EMS
מערכות החדשנות בפרק זה – PV, BESS, עמדות הטעינה ו-EMS/BMS – תוכננו כחלק אינטגרלי מתכנון המתח הנמוך הכוללני, בהתאם להנחיית רשם המהנדסים המתירה שילוב מערכות אנרגיה מתחדשת, אגירה ורכבים חשמליים ובלבד שיבוצע תכנון מקיף וכוללני. בהתאם לכך, לכל מערכת בוצעו מיפוי עומסים (פרק 5), בחירת כבל והגנה (פרקים 9, 12), בדיקת מפל מתח וזרם קצר (פרקים 10–11), הארקה (פרק 13) ולוגיקת בקרה (להלן). המערכות אינן מחליפות את דרישות הבסיס ואינן מקטינות את דירוג השנאים.
טעינת רכב חשמלי (EV) עם ניהול עומסים (DLM)
פרק זה מתאר את תשתית טעינת הרכב החשמלי ואת מערכת ניהול העומסים הדינמי (DLM). תשתית הטעינה היא מרכיב מהותי בשכונה חכמה אך גם עומס פוטנציאלי גדול, והפרק מראה כיצד ה-DLM הופך עומס זה לעומס מנוהל ובר-תכנון.
תשתית הטעינה כוללת שלושים עמדות בהספק 11kW כל אחת, המוזנות מלוח EV ייעודי דרך מפסק MCCB 250A. ההספק המותקן הכולל הוא 330kW, אך מערכת ה-DLM מגבילה את הביקוש המצרפי ל-115.5kW על ידי ניטור רציף של העומס וחלוקת ההספק הזמין בין הרכבים המחוברים.
17.1 חישוב השפעת ה-DLM על עומס הטעינה
כדי להמחיש את חיוניות ה-DLM כתנאי תכנון, מושווה עומס הטעינה ללא ניהול אל העומס לאחר יישום מקדם בו-זמניות.
כאשר:
PEV,demand
ביקוש טעינה מנוהל [kW]
PEV,installed
הספק מותקן של העמדות [kW]
kEV
מקדם בו־זמניות מנוהל
ה-DLM מקטין את עומס הטעינה מ-330kW ל-115.5kW – הקטנה של כ-214.5kW. בלעדיו היה צורך בהגדלת השנאים, ה-MDB והכבלים, ולכן ה-DLM הוא תנאי תכנון ולא רק אמצעי חיסכון.
17.2 חישוב זרם לוח EV ובחירת מפסק
להלן חישוב זרם לוח ה-EV לפי הביקוש המנוהל, ובחירת המפסק הראשי של הלוח.
כאשר:
P
ביקוש EV מנוהל (115.5kW)
U
מתח קווי (400V)
cos φ
מקדם הספק (0.95)
זרם הלוח המנוהל הוא כ-175A, ולכן נבחר MCCB 250A כמפסק ראשי ללוח ה-EV כבחירה סופית, המספק מרווח מעל הזרם המנוהל. הבחירה כפופה לבדיקת כבל, מפל מתח וכושר ניתוק שבוצעו בפרקים 9–11.
הטבלה מפרטת את רכיבי לוח ה-EV ואת תפקידם, ההגנה והחיבור לכל רכיב.
טבלה 17.1 – רכיבי מערכת טעינת רכב חשמלי
מהטבלה עולה כי לוח ה-EV מתוכנן כיחידה שלמה הכוללת הזנה, הגנות, מדידה וניהול עומסים, ולא כאוסף עמדות בלבד.
מערכת ה-DLM (Dynamic Load Management) מגבילה את הספק הטעינה בזמן אמת בהתאם לעומס השכונה: כאשר העומס הכולל גבוה, הבקר מצמצם את הספק העמדות הפעילות; כאשר העומס נמוך (למשל בלילה), הוא מאפשר טעינה בהספק מלא. כך הופך עומס מותקן של 330kW לעומס מנוהל של 115.5kW (מקדם 0.35), המאפשר חיבור 30 עמדות מבלי להגדיל את השנאים.
העמדות פועלות בשיטת Mode 3 – עמדת AC ייעודית עם ערוץ תקשורת בקרה בין העמדה לרכב. ערוץ זה מאפשר ל-DLM לשלוט בקצב הטעינה של כל רכב בנפרד, וכולל הגנות בטיחות מובנות (זיהוי הארקה, נעילת תקע) המתאימות לשימוש ציבורי. בקרת ה-DLM משולבת ב-EMS ומאפשרת תיעדוף עומסים, כך שמערכות קריטיות מקבלות עדיפות על פני טעינה.
מסקנת הפרק: ה-DLM הוא תנאי תכנון מהותי ההופך עומס מותקן של 330kW לעומס מנוהל של 115.5kW, וזו ההגבלה שאפשרה את דירוג השנאים, הלוח וה-MDB הנוכחי. העמדות פועלות ב-Mode 3 עם RCD מסוג B, וה-DLM משולב ב-EMS לתיעדוף עומסים – נושא שיורחב בפרק ה-EMS.
מערכות PV ו-BESS
פרק זה מתאר את מערכת הייצור הפוטו-וולטאית (PV) ואת מערכת האגירה (BESS) ואת תפקידן במאזן האנרגיה. מערכות אלה הופכות את השכונה ממערכת צורכת בלבד למערכת המייצרת ואוגרת אנרגיה, אך מציבות אתגרי תכנון ייחודיים הנוגעים לזרמים דו-כיווניים ולהגנות.
מערכת ה-PV בהספק 200kWp בנויה מארבעה ממירים של 50kW כל אחד, המחוברים ללוח PV ייעודי, ומצוידת בהגנת anti-islanding ובהגנות יתר-מתח (SPD) בצד ה-DC וה-AC.
17.3 חישוב זרם ממיר PV
זרם המוצא של כל ממיר קובע את דירוג ההגנה והכבל בלוח ה-PV, ומחושב מהספק הממיר וממתח הקו.
כאשר:
Iinv
זרם מוצא של ממיר אחד [A]
P
הספק הממיר [W]
ULL
מתח קווי [V]
זרם של כ-72–74 A לממיר קובע את דירוג לוח ה-PV (315A למזין הכולל) ואת חתך הכבל 5×150–240 Cu, בתוספת הגנת anti-islanding כנדרש לחיבור ייצור מבוזר.
מערכת ה-BESS בהספק 250kW ובקיבולת 500kWh מחוברת דרך ממיר הספק דו-כיווני (PCS) של 250kW (זרם כ-368A) ולוח BESS עם מפסק MCCB 400A Frame, Ir=380A. המערכת מנוהלת על ידי מערכת ניהול סוללה (BMS) הכוללת הגנות תרמיות ומניעת טעינת-יתר ופריקת-יתר. תפקיד ה-BESS לאגור עודפי ייצור מה-PV, לגזם שיאי ביקוש ולתמוך במתח.
איור 17.1 – תרשים חד-קווי PV / BESS / EV (E-009)
האיור מציג את חיבור שלוש המערכות ל-MDB: לוח PV (4 ממירים 50kW, 200kWp, SPD, anti-islanding), לוח BESS (PCS 250kW, 500kWh, BMS, MCCB 400A Frame, Ir=380A) ולוח EV (30×11kW, RCD Type B), כשכולם מתואמים על ידי בקרת ה-DLM/EMS. הוא מראה כי PV, BESS ו-EV מנוהלים יחד על ידי ה-EMS: ה-BESS וה-PV מזינים, ה-EV צורך, וה-EMS מאזן ביניהם בזמן אמת תוך שמירה על מגבלות ההספק.
חישוב הערכים המופיעים בטבלה
הפרמטרים נלקחו מנתוני הפרויקט ומקטלוגי היצרן; זרמי ה-AC חושבו לפי Ib=S/(√3·U). דוגמה: PV 200kW ⟵ Ib≈289A ; BESS PCS 250kW ⟵ Ib≈368A (סעיף 17.3).
טבלה 17.2 – פרמטרים של מערכות PV ו-BESS
מהטבלה נקבעים דירוגי הלוחות וההגנות למערכות הייצור והאגירה (לוח PV 315A, לוח BESS 400A Frame (Ir=380A)), תוך התחשבות בזרם הדו-כיווני ובדרישת ה-anti-islanding.
תכנון מערכת PV כרכיב חדשנות
17.4 הערכת מספר פאנלים ושטח נדרש
להלן חישוב מספר הפאנלים והשטח הנדרש למערכת PV בהספק 200kWp, בהנחת פאנל טיפוסי של 500Wp.
כאשר:
PPV
הספק מותקן (200,000 Wp)
Pmodule
הספק פאנל (500 Wp)
amodule
שטח לפאנל כולל מרווחים (≈2.3 מ״ר)
מתקבלים כ-400 פאנלים ושטח כולל משוער של 880–1000 מ״ר (תלוי במרווחים ובזווית). המיקום על גגות שלושת הבניינים ובשטחים טכניים. המספרים סופיים לרמת התכנון; הפריסה האדריכלית הסופית תאושר בהיתר הבנייה.
הטבלה מפרטת את רכיבי מערכת ה-PV, תפקידם, ההגנה/ניתוק והחיבור ללוח.
טבלה 17.3 – רכיבי מערכת PV והגנות נדרשות
מהטבלה עולה כי מערכת ה-PV מתוכננת עם הגנות DC ו-AC, הארקה, מניעת הזנה חוזרת וניטור. מערכת ה-PV מקטינה את העומס נטו בשעות שמש אך אינה משמשת בסיס להקטנת גודל השנאים, משום שאינה מקור מובטח בכל שעות היממה.
תכנון מערכת BESS
מערכת ה-BESS בהספק 250kW ובקיבולת 500kWh מספקת כשעתיים פריקה בהספק מלא (500/250=2h) ומשמשת לגיזום שיאים (Peak Shaving), לאגירת עודפי PV, לתמיכה בעומסי EV ולניהול עומסים. המערכת מחוברת דרך ממיר/PCS ללוח BESS ומשם ל-MDB, בשליטת EMS/BMS. ה-BESS הוא מקור תומך ומנוהל ואינו תחליף לשנאים.
בטיחות BESS: המערכת מותקנת בחלל ייעודי מאוורר עם גילוי אש ועשן המקושר למערכת הגילוי המרכזית, לחצן ניתוק חירום (E-Stop) המנתק את ה-PCS ואת המפסק הראשי, שילוט אזהרה ומרחקי התקנה לפי הוראות היצרן. ממשק הגילוי והכיבוי מתואם מול רשות הכבאות בשלב ההיתר – בהתאם לעקרונות חוק החשמל ותקנות החשמל בנושא מתקני אגירה ובטיחות מתקנים.
הטבלה מציגה את מצבי העבודה של מערכת ה-BESS, את התנאי לכל מצב, את מקור/יעד האנרגיה ואת אופן הבקרה.
טבלה 17.4 – לוגיקת טעינה ופריקה של BESS
מהטבלה עולה כי ה-BESS פועל לפי לוגיקה מנוהלת המאזנת בין ייצור, צריכה ותעריף. לוגיקת הבקרה מוגדרת סופית בטבלת מצבי הפעולה שבהמשך הפרק; כוונון עדין של ספי ההפעלה יבוצע בהרצת המתקן.
מסקנת הפרק: מערכות ה-PV (200kWp, 4×50kW) וה-BESS (250kW/500kWh) משולבות דרך ממירים ייעודיים עם הגנות מתאימות – anti-islanding ו-SPD ל-PV, ו-PCS דו-כיווני עם BMS ל-BESS. שתי המערכות תורמות לחיסכון, לאיזון ולגיזום שיא אך אינן מקורות מובטחים, וניהולן המשותף נעשה דרך ה-EMS – המחבר אל פרק הגיבוי וה-EMS שלאחריו.
מערכת ניהול אנרגיה EMS/BMS
פרק זה מתאר את מערכת ניהול האנרגיה והבקרה (EMS/BMS) – שכבת התבונה של השכונה החכמה. מערכת זו מנטרת, מודדת ומנהלת את כל מרכיבי המערכת בזמן אמת, ומבצעת אופטימיזציה של זרימת האנרגיה בין המקורות, האגירה והעומסים.
איור 17.2 – ארכיטקטורת EMS/BMS (E-012)
האיור מציג את שרת ה-EMS/SCADA (לוח בקרה HMI) המחובר דרך רשת תקשורת (Modbus/BACnet/Ethernet, מגובה ב-UPS) אל ששת מוקדי הניטור: מוני MDB, מוני מבנים, בקרת EV, PCS של PV/BESS, ATS/גנרטור ו-UPS, וכן את פונקציות הבקרה. היא מראה כי ה-EMS אוסף נתונים מכל תת-מערכת ושולט בהן בלולאה סגורה, תוך שמירה על עקרון fail-safe: בכל תקלה המערכת חוזרת למצב בטוח.
מערכת ה-EMS/BMS מבצעת ניטור צריכה ומדידה בכל הרמות, ניהול עומסים דינמי (DLM) של עמדות הטעינה, ניהול האגירה (מתי לטעון ומתי לפרוק), תיאום בין ייצור ה-PV לצריכה, ונשירת עומסים (Load Shedding) בעת מחסור בהספק לפי סדר עדיפויות מוגדר. רשת התקשורת מגובה ב-UPS כדי להבטיח את פעולת המערכת גם בהפסקת רשת.
הטבלה הבאה מרכזת את פונקציות מערכת ה-EMS/BMS. ערכי הטבלה נגזרו מארכיטקטורת הבקרה של הפרויקט (שרטוט E-012) והם תיאור תכני של הפרויקט.
טבלה 17.5 – פונקציות מערכת ה-EMS/BMS
טבלת מצבי פעולה EMS ושילוב המקורות
הטבלה הבאה מגדירה סופית את התנהגות כל מקור בכל מצב פעולה של המערכת, ואת החלטת ה-EMS. היא מהווה את מפרט הבקרה למתכנת המערכת.
טבלה 17.6 – טבלת מצבי פעולה EMS
שילוב גנרטור–PV/BESS: בעת פעולת הגנרטור אסורה פעולה מקבילה של ממירי ה-PV עם הגנרטור, אלא אם קיים תכנון בקרה והגנה ייעודי ומאושר לכך (grid-forming). בפרויקט זה ההזנה מה-PV אל פס החירום מנותקת וחסומה: ה-ATS יוצר חציצה גלוונית בין פס החירום לפס הרגיל שאליו מחובר ה-PV, הגנת ה-anti-islanding המובנית בממירים מנתקת אותם בהיעדר רשת, ולוגיקת anti-parallel ב-EMS חוסמת כל ניסיון חיבור. ה-BESS מורשה לפעול רק במצב מבוקר ותואם; בכל מצב אחר הוא מבודד מפס החירום – בהתאם לעקרונות חוק החשמל ותקנות החשמל בנושא מקורות זינה עצמאיים ומניעת הזנה לאחור.
הבחנה מהותית: ניהול מול הגנה: מערכת ה-EMS/BMS היא מערכת ניהול ובקרה ואינה מהווה אמצעי הגנה חשמלי תקני. ההגנה בפני קצר, עומס-יתר והתחשמלות מסופקת אך ורק על ידי המפסקים, ה-RCD וה-SPD (פרקים 12–13). ה-EMS/BMS פועל מעליהם בשכבת אופטימיזציה ואינו מחליף אותם.
מערכת ה-EMS מתקשרת עם רכיבי המערכת באמצעות פרוטוקולים תעשייתיים מקובלים (Modbus, BACnet, Ethernet) המאפשרים שילוב ציוד מיצרנים שונים. עקרון ה-fail-safe מבטיח שבכל תקלת תקשורת או בקרה הציוד חוזר למצב בטוח מוגדר, כך שכשל במערכת הניהול אינו מסכן את המערכת החשמלית.
מסקנת הפרק: מערכת ה-EMS/BMS מהווה את שכבת הניהול של השכונה החכמה – היא מנטרת, מודדת ומנהלת עומסים, אגירה וייצור בזמן אמת, כולל DLM ונשירת עומסים, ומגובה ב-UPS. עם זאת היא מנהלת אנרגיה בלבד ואינה מחליפה מפסקים, הגנות וסלקטיביות חשמלית; ההפרדה בין שכבת הניהול לשכבת ההגנה היא עקרון תכנוני מהותי.
פרק 18 – תכנון תאורה רגילה ותאורת חירום
פרק זה עוסק בתכנון התאורה בשטחים הציבוריים והטכניים של השכונה ובתאורת החירום. נבחרה תאורת LED בכל האזורים בשל יעילותה האנרגטית הגבוהה, אורך חייה, וזמינות גופים בעלי בקרת עמעום. שיקולי בחירת גוף התאורה כוללים: שטף אור (lm), יעילות (lm/W), טמפרטורת צבע, מקדם מסירת צבע (CRI), דרגת אטימות (IP) המתאימה לסביבה, ובקרת DALI לשילוב במערכת ה-EMS.
18.1 חישוב תאורה ללובי (שיטת הפלקס)
להלן חישוב מספר גופי התאורה הנדרש ללובי טיפוסי בשיטת הפלקס (Lumen Method), לפי רמת התאורה הנדרשת, השטח ושטף האור לגוף.
כאשר:
E
רמת תאורה נדרשת (200 lux ללובי)
A
שטח החדר (50 מ״ר)
Φ
שטף אור לגוף (3500 lm)
UF
מקדם ניצול (0.6)
MF
מקדם תחזוקה (0.8)
מתקבלים כ-6 גופי LED של 3500lm ללובי של 50 מ״ר בדרישת 200 lux. החישוב בוצע בשיטת הפלקס – שיטת התכן הידנית התקנית; בשלב הביצוע יאומת פיזור התאורה בתוכנה ייעודית מול גוף התאורה הסופי שיירכש, ללא שינוי בהספקים ובמעגלים המתוכננים.
חישוב הערכים המופיעים בטבלה
רמות התאורה הנדרשות (lux) לכל אזור נלקחו מתקן התאורה (EN 12464-1 / ת״י 8995). ערכים אלו הם הבסיס לחישוב הספק התאורה בסעיף 18.1 בשיטת הפלקס.
טבלה 18.1 – רמות תאורה נדרשות לפי אזור
מהטבלה נגזרות דרישות התאורה לכל אזור, המשמשות לחישוב מספר הגופים ולתכן לוח התאורה. תאורת חירום נדרשת בלובי, בחדרי מדרגות, בחדר החשמל ובחניון, ומוזנת מ-UPS/גנרטור עם גיבוי סוללה מקומי בגופי החירום.
תאורת החירום מתוכננת כשדה ייעודי בלוח התאורה של כל בניין, עם גיבוי מ-UPS/גנרטור ובקרה מרכזית. גופי החירום כוללים סוללת גיבוי מקומית לפעולה אוטונומית של 60–90 דקות בעת תקלה. שילוט מילוט מואר מותקן בנתיבי המילוט.
חישוב הערכים המופיעים בטבלה
הספק התאורה בכל אזור חושב משטח האזור ומרמת הלוקס הנדרשת (שיטת הפלקס, סעיף 18.1). מעגלי תאורת החירום מוזנים בגיבוי (UPS/סוללה) ומובטח להם זמן הארה תקני.
טבלה 18.2 – מעגלי תאורה ותאורת חירום לפי אזור
מעגלי החירום מוזנים מ-UPS/גנרטור עם גיבוי סוללה מקומי לפעולה אוטונומית של 60–90 דקות.
18.2 חישוב תאורת חניון
חישוב מספר גופי התאורה לחניון בשיטת הפלקס.
כאשר:
E
רמת תאורה (75 lux)
A
שטח (600 מ״ר)
Φ
שטף לגוף (4000 lm)
UF
מקדם ניצול (0.5)
MF
מקדם תחזוקה (0.8)
נדרשים כ-28 גופי LED לחניון; הערך תואם את הספק מעגלי החניון בטבלת המעגלים ואת טבלת התאורה הסופית שלהלן.
חלופות תאורת חוץ: נבחנו עמודים גבוהים (8–10m, מעטים) מול עמודים נמוכים (4m, רבים). עמוד גבוה מכסה שטח גדול בפחות עמודים אך יוצר סנוור, האחדה ירודה ותחזוקה יקרה בגובה; נבחרו סופית עמודי 4m לאורך השבילים (אחידות גבוהה, תחזוקה נוחה) ועמודי 8m בודדים ברחבת החניה העילית.
הטבלה מרכזת את תכנון התאורה הסופי לכל אזור: רמת ההארה הנדרשת, הגוף הנבחר (גנרי – לפי שטף, הספק ודרגת אטימות), הכמות, ההספק, הלוח המזין והזנת החירום.
טבלה 18.3 – טבלת תאורה סופית
ההספקים בטבלה תואמים את מעגלי התאורה (טבלה 18.2) ואת עומסי לוח התאורה (פרק 5). תאורת החירום מקיימת זמן פעולה של 90 דקות בגיבוי כפול – סוללה מקומית בגוף ו-UPS/גנרטור ברמת ההזנה – בהתאם לעקרונות חוק החשמל ותקנות החשמל ותקני תאורת החירום.
מסקנת הפרק: התאורה תוכננה סופית על בסיס LED עם חישובי פלקס לכל אזור, טבלת תאורה סופית, לוח תאורה ייעודי ושדה חירום, ותאורת חירום מגובה כפול ל-90 דקות – בהתאם לעקרונות חוק החשמל ותקנות החשמל בנושא מאור ותאורת חירום.
פרק 19 – שרטוטים, תוכניות ותיעוד חזותי
פרק זה מרכז את מערך השרטוטים של הפרויקט. כל שרטוט משולב בפרק ההנדסי הרלוונטי לו בליווי הסבר ומסקנה, ופרק זה מספק את המבט-העל: רשימת השרטוטים, תקני העריכה שלהם, ושלושת מבטי הבניין. כל שרטוט כולל מספר, כותרת, שם מבצע ומנחה, תאריך ומהדורה, סימנים תקניים, שמות צרכנים, נתוני מבטחים (זרם נקוב וכושר ניתוק) וזרמי קצר בפסי הצבירה – וערכיו תואמים את הטבלאות הסופיות בדוח. חבילת השרטוטים מסופקת בתבניות DXF, SVG ו-PNG בתיקיית השרטוטים הסופית, לצד קובצי ה-DWG המקוריים של הפרויקט.
הטבלה הבאה מסכמת את הציוד העיקרי בפרויקט. ערכי הטבלה נגזרו מכלל הפרקים הקודמים והם ערכי תכן של הפרויקט, המוצגים כטבלת סיכום פנימית.
טבלה 19.1 – סיכום הציוד העיקרי בפרויקט
טבלת הסיכום מרכזת במקום אחד את כל פריטי הציוד המרכזיים ואת הנתון הקובע לכל אחד, לצד הפרק שבו נדון בהרחבה. היא משמשת מפתח מהיר לאיתור החלטות התכן ומחזקת את העקביות בין הפרקים.
הטבלה הבאה מרכזת את מרשם שרטוטי הפרויקט. ערכיה הם רשימת השרטוטים העצמיים של הפרויקט (E-001 עד E-018) ומיקומם בדוח, והיא משמשת כטבלת סיכום פנימית.
טבלה 19.2 – מרשם שרטוטי הפרויקט
שלושת מבטי הבניין הבאים מציגים את אותו בניין טיפוסי (15 קומות, קרקע טכנית + 14 קומות מגורים + גג PV) בשלוש שכבות תכן – חלוקה חשמלית, תוואי כבילה והארקה – כנדרש לתיאום בין דיסציפלינות התכנון.
איור 19.1 – מבט בניין טיפוסי – חלוקת מתח נמוך (BV-01)
האיור מציג את שרשרת ההזנה בבניין: מזין 2×(4×300) מה-MDB אל לוח הבניין (MCCB 800A), קו עולה 2×(4×185) לאורך 14 הקומות, לוח קומתי MCCB 80A המזין ארבע דירות 3×25A, ולוח התאורה. הערכים תואמים את טבלת הכבלים הסופית.
איור 19.2 – מבט בניין טיפוסי – תוואי כבילה (BV-02)
האיור מציג את תוואי הכבילה: כניסה תת-קרקעית בעומק ≥0.8m עם מובל וסרט אזהרה, פיר רייזר אטום-אש בין הקומות, תעלות קומתיות אל לוחות הקומה, ותוואי DC ייעודי מהגג אל הממירים – עם הפרדה בין כבילת הספק לתקשורת.
איור 19.3 – מבט בניין טיפוסי – הארקה והשוואת פוטנציאלים (BV-03)
האיור מציג את שכבת ההארקה: אלקטרודת יסוד, פס הארקה ראשי (MET), עליית PE לאורך הבניין עם נקודת בונדינג בכל קומה, השוואת פוטנציאלים לצנרת, לשלד ולמסילות המעלית, וגישור מסגרות ה-PV על הגג – במבנה TN-S עם הפרדת N/PE.
מסקנת הפרק: מערך התיעוד כולל עשרים ואחד שרטוטים – E-001 עד E-018 ושלושת מבטי הבניין BV-01 עד BV-03 – לצד שלושה קובצי AutoCAD מקוריים (מקרא, תכנון לוחות חשמל, סכימת זרמי קצר ומפלי מתח). כל שרטוט משולב בפרק ההנדסי הרלוונטי, ערכיו תואמים את הטבלאות הסופיות, והחבילה המלאה מסופקת בתיקיית השרטוטים הסופית בתבניות DXF/SVG/PNG.
פרק 20 – חלופות תכנון, נימוקי בחירה והחלטות הנדסיות
בהתאם לדרישת רשם המהנדסים להציג חלופות לכל בחירת ציוד ותכנון עם נימוק לבחירה, פרק זה מרכז את עשר ההחלטות ההנדסיות המרכזיות של הפרויקט, את החלופות שנבחנו לכל אחת ואת הנימוק לבחירה הסופית. חלק מהניתוחים מפורטים גם בפרקים הייעודיים (חלופות השנאים בפרק 7, סוגי השנאי בסעיף 7.4), ופרק זה מציג את התמונה המרוכזת.
לכל נושא מוצגות החלופות שנבחנו, הקריטריונים, הבחירה הסופית והנימוק ההנדסי. כל הבחירות נבדקו להתאמה לעקרונות חוק החשמל ותקנות החשמל בנושא הרלוונטי.
טבלה 20.1 – טבלת חלופות והחלטות
עשר ההחלטות המרכזיות נבחרו על בסיס קריטריונים הנדסיים מפורשים – בטיחות, אמינות, תחזוקה ועלות – ולא כברירת מחדל. ההחלטות עקביות עם החישובים: כל ערך בטבלה נתמך בפרק הייעודי שלו (שנאים – פרק 7; כבלים – פרק 9; הארקה – פרק 13; קבלים – פרק 15; EV/BESS – פרק 17; גנרטור/UPS – פרק 8).
מסקנת הפרק: לכל בחירת ציוד ותכנון בפרויקט הוצגו חלופות ונימוק בחירה, כנדרש בהנחיות רשם המהנדסים. הבחירות הסופיות – 2×1000kVA יבשים, חלוקה רדיאלית דו-מקטעית בנחושת, EV 11kW עם DLM, BESS 250kW/500kWh, גנרטור 300kVA, TN-S, קבלים מרכזיים מנוחתים ו-UPS מרכזי – מהוות יחד מערכת קוהרנטית, בטוחה וברת-ביצוע.
פרק 21 – כתב כמויות סופי ורשימת ציוד
פרק זה מרכז את כתב הכמויות הסופי (BOQ) של הפרויקט: כל פריטי הציוד, הכבלים, ההארקה, התאורה והעבודות, עם הדירוג החשמלי, הנתונים הטכניים, מיקום ההתקנה והתקן הרלוונטי. הציוד מאופיין גנרית (ללא יצרן), בהתאם להנחיות; הכמויות סופיות ונגזרות מהתכנון בפרקים 5–19.
כתב הכמויות מקיף את כל מרכיבי הפרויקט: שנאים, RMU, לוחות, מפסקים, RCD, SPD, עמדות EV, מערכות PV/BESS/UPS/גנרטור, קבלים, פסי צבירה, כבלים, הארקה, תאורה, מדידה, בקרה ועבודות תשתית.
טבלה 21.1 – כתב כמויות סופי
כתב הכמויות סופי ונגזר ישירות מטבלאות התכן: הדירוגים מטבלת הכבלים הסופית ומלוחות ה-Panel Schedule, הכמויות מתוכניות האתר (E-005, E-006) וממבנה הבניינים, והכל מאופיין גנרית לפי תקן – כך שניתן להוציאו למכרז רכש ככתב כמויות מחייב.
מסקנת הפרק: כתב הכמויות הסופי כולל חמישים סעיפי ציוד ועבודות, כולם בדירוג סופי התואם את החישובים ואת השרטוטים. פריטי עבודות משלימים (סימון, שילוט, בדיקות מסירה) מפורטים בנספח K.
פרק 22 – בקרת איכות, התאמה בין חישובים, טבלאות ושרטוטים
פרק זה מבצע את בקרת האיכות הסופית של הדוח: בדיקת עקביות הערכים בין החישובים, הטבלאות והשרטוטים, אימות התיקונים שבוצעו ביחס לדוחות הקודמים, ובדיקה חוזרת מול דרישות רשם המהנדסים. הנחות העבודה המרכזיות – uk≈6% לשנאי, מקדמי בו-זמניות 0.35/0.45 לדירות ו-0.35 לטעינה, ו-cosφ=0.90 לעומסים הציבוריים – מתועדות בטבלה 3.4; שינוי מהותי בהן משפיע על דירוג הציוד ולכן ייבדק בתיאום החיבור מול חברת החשמל.
הטבלה מרכזת את בדיקות האיכות שבוצעו על הדוח הסופי, את הערך הנבדק, את התוצאה ואת הפעולה המתקנת היכן שנדרשה.
טבלה 22.1 – טבלת בקרת איכות סופית
כל הבדיקות בסטטוס תקין. הבדיקות בוצעו הן ידנית (מעבר הנדסי על כל פרק) והן בסריקה ממוכנת של מחרוזות אסורות וערכים ישנים.
בקרת איכות (QA) – בדיקת גיבוי הערכים בטבלאות
סעיף זה חוזר ובודק את הדוח מול דרישות רשם המהנדסים, דרישה-דרישה. כל הדרישות בסטטוס קיים – סופי; ההערות מציינות את מיקום המימוש או פעולת שגרה בשלב הביצוע.
הטבלה בודקת כל דרישה מהותית, מציינת היכן היא מופיעה בדוח ואת סטטוס המימוש.
טבלה 22.2 – בדיקת QA סופית מול דרישות רשם המהנדסים
הדוח עומד במלוא דרישות רשם המהנדסים לדוח מסכם: כל הדרישות ממומשות סופית, כל ערך מגובה בחישוב או במקור, והפניות הביצוע (אימות דגם, כיול בהרצה, תיאומי רשויות) הן שגרת הקמה ואינן פערי תכנון.
מסקנת הפרק: בקרת האיכות הסופית מאשרת עקביות מלאה בין החישובים, הטבלאות והשרטוטים, היעדר ערכים ישנים או ניסוחי ביניים, ועמידה בכל דרישות רשם המהנדסים, משרד העבודה, מדריך הפרויקטים ועקרונות חוק החשמל ותקנות החשמל.
פרק 23 – סיכום ומסקנות סופיות
פרק זה מרכז את המסקנות הסופיות של הפרויקט, הנגזרות מהחישובים, מהבחירות ההנדסיות ומבדיקות ההתאמה שבוצעו לאורך הדוח.
• מיפוי העומסים הניב הספק מותקן כולל של 2,909.8kVA לדירות, בתוספת 171.3kVA ציבורי, 115.5kW טעינה מנוהלת ועומסי עזר – חלוקה המדגישה את דומיננטיות עומס הדירות (כ-80% מהביקוש).
• ביקוש השכונה נע בין 1,312.7kVA (מעשי) ל-1,603.7kVA (שמרני); ההבדל נובע כולו ממקדם הבו-זמניות של הדירות, ושני הערכים משמשים מטרות תכנון שונות.
• נבחרו שני שנאי 1000kVA (סך 2,000kVA), עם זרם 1443A לשנאי והעמסה של 65.6% מעשי / 80.2% שמרני; הבחירה מעניקה רזרבה וגיבוי N-1 חלקי המותנה בניהול עומסים.
• מערכות ה-PV וה-BESS אינן מקטינות את דירוג השנאים, משום שאינן מקורות מובטחים; הן מהוות שכבת חיסכון, איזון וגיזום שיא בלבד.
• ה-DLM הוא תנאי תכנון מהותי: בלעדיו היה עומס הטעינה 330kW במקום 115.5kW, מה שהיה מחייב דירוג גבוה בהרבה של כל המערכת.
• לוח ה-MDB תוכנן כדו-מקטעי 2500A/65kA, מעל זרם הקצר המקבילי הצפוי (48kA), עם היררכיית לוחות והגנות מדורגות עד לרמת הדירה.
• הבחירות הסופיות לכבלים (Ib ≤ In/Ir ≤ Iz′ עם I2 ≤ 1.45×Iz′), למפלי מתח (≈3.5% מצטבר עד הצרכן הרחוק), לזרמי קצר (עד 48kA, ציוד 65kA) ולהגנות – אומתו בחישובים מלאים ובטבלאות סופיות לכל מסלול ולוח.
• נבחרה שיטת הארקה TN-S עם השוואת פוטנציאלים, המבטיחה זמני ניתוק תקניים והגנה בפני התחשמלות במערכת עתירת אלקטרוניקה.
• מערך הגיבוי בנוי בשתי רמות משלימות – גנרטור 300kVA עם ATS לעומסי החירום (228kVA נדרש) ו-UPS 20kVA/8.75kWh לעומסים הקריטיים (כ-1.1 שעות גיבוי) – ומערכת ה-EMS/BMS מנהלת אנרגיה ועומסים מעל שכבת ההגנה הפיזית מבלי להחליפה, כולל חסימת הקבלה בין הגנרטור ל-PV/BESS.
• זהו הדוח המסכם של הפרויקט: כל מרכיבי התכנון – עומסים, מקורות, כבלים, מפלי מתח, זרמי קצר, הגנות וסלקטיביות, הארקה, פסי צבירה, מקדם הספק, לוחות, תאורה, מערכות חכמות, חלופות, כתב כמויות ובקרת איכות – סגורים ברמת תכנון לביצוע, מגובים בחישובים, בטבלאות סופיות ובשרטוטים תואמים.
מסקנה כוללת: התכנון מציג מערכת חשמל שלמה, בטוחה וברת-ביצוע לשכונת מגורים חכמה, העומדת בדרישות רשם המהנדסים ומשרד העבודה, במדריך הפרויקטים ובעקרונות חוק החשמל ותקנות החשמל. כל ההחלטות נתמכות בחישובים ובשרטוטים, כל הערכים עקביים לאורך הדוח, והפרויקט מוכן להגשה, להצגה ולהעברה לשלב הביצוע.
מקורות
להלן רשימת המקורות שעליהם מתבסס הדוח. כל חומרי העזר, הטבלאות, הנוסחאות והשרטוטים שולבו בתוך הפרקים הרלוונטיים לאורך הדוח ואינם מרוכזים בסופו; פרק זה מרכז את ההפניות הביבליוגרפיות בלבד.
• מדריך פרויקטים למערכות הספק – עודכן 04/26 (מקור לדרישות אבני הדרך, ובכללן הדוח המסכם – אבן דרך רביעית).
• הנחיות משרד העבודה ורשם המהנדסים בעניין הגדרות ודרישות לביצוע פרויקט גמר במערכות הספק – זרם חזק (עדכון 23/02/2026) – מסמך הדרישות המחייב של הפרויקט.
• חוק החשמל, התשי"ד-1954, ותקנותיו (חיבורים, הארקות, מתח נמוך).
• תקן IEC 60909 – חישוב זרמי קצר במערכות תלת-מופעיות.
• תקן IEC 61439 – לוחות חשמל ומכללי מיתוג ובקרה למתח נמוך.
• תקן IEC 60364 – מתקני חשמל במבנים (הארקה, הגנה מפני התחשמלות, זמני ניתוק).
• תקן IEC 61851 – מערכות טעינה מוליכה לרכב חשמלי.
• קובץ הפרויקט הראשי: פרויקט גמר – תכנון שכונת מגורים חכמה – גרסה מסודרת סופית (מקור הנתונים, החישובים והשרטוטים).
• שרטוטי הפרויקט העצמיים E-001 עד E-018.
• קבצי עזר טכניים ונתוני יצרן למערכות PV, BESS, עמדות EV, UPS וגנרטור.
• קטלוגי ציוד למפסקים, שנאים וממירים (במידה ונעשה בהם שימוש לאימות דירוגים).
• תקן IEC 61439 – לוחות חשמל ומכללי מיתוג ובקרה למתח נמוך (תכן MDB ולוחות משנה).
• קטלוג Schneider Electric 2023 – מפסקי ACB/MCCB, יחידות הגנה Micrologic, דרגות Icu (מקור עקרוני בלבד).
• קטלוג ABB – מאמ״תים ועקומות זמן-זרם B/C/D (מקור עקרוני בלבד).
• קטלוגי Eaton 2021/2022 – ציוד מתח נמוך והגנות (מקור עקרוני בלבד).
• קטלוג Legrand DMX³ – מפסקי אוויר ACB ללוח הראשי (מקור עקרוני בלבד).
• מקורות טכניים לפסי צבירה וכוחות אלקטרודינמיים במערכות מתח נמוך (Electrodynamic forces on busbars).
• מקורות PV / BESS / EV ונתוני יצרן למערכות אנרגיה מתחדשת, אגירה וטעינה (מקור עקרוני בלבד).
חלק מהטבלאות בדוח הן טבלאות עזר או ערכים מנחים שאינם נתוני הפרויקט עצמו. כדי להבהיר את מקורן הרעיוני, להלן סיווג כללי של מקורות הטבלאות:
• טבלאות המבוססות על חישובי הפרויקט – למשל סיכום העומסים, סיכום הביקוש, דירוג המזינים ומפלי המתח – ערכיהן נגזרו מנתוני הבסיס ומהחישובים בפרקים הקודמים.
• טבלאות עזר מתוך חוק החשמל והתקנים – למשל מקדמי תיקון לכבלים, שיטות התקנה, סוגי RCD ו-SPD, גבולות מפל מתח והשוואת שיטות הארקה – מבוססות על דרישות IEC 60364, IEC 61439, IEC 60909 ו-IEC 61851 ומשמשות לבדיקת התאמה עקרונית.
• טבלאות קטלוגיות של ציוד מתח נמוך – למשל מפרט שנאי, נתוני עכבה, גדלי מסגרת מפסקים ומפרט גנרטור – מבוססות על נתוני קטלוג אופייניים ומשמשות להמחשה לבחירה סופית; הבחירה הסופית תאומת מול קטלוג יצרן בשלב הרכש והביצוע.
• טבלאות ערכים מנחים לכבלים, מפסקים ושיטות התקנה – למשל כושר נשיאת זרם Iz ונתוני R/X – מוצגות כערכים מנחים בלבד, ויאומתו מול נתוני יצרן ותנאי ההתקנה בפועל בשלב הרכש והביצוע.
מסקנת הפרק: הדוח מתבסס על מקורות תקניים ומקצועיים – חוק החשמל, תקני IEC הרלוונטיים, מדריך הפרויקטים וקובץ הפרויקט – וכל הנתונים ההנדסיים נגזרו מהם בלבד, תוך שילוב כל חומרי העזר בתוך הפרקים שבהם נעשה בהם שימוש.
נספחים – חישובים מפורטים, נתוני עזר ותיעוד תומך
הנספחים כוללים אסמכתאות תקניות (לפי סעיף, ללא העתקת טבלאות חוק), קטעי קטלוג יצרן להמחשה, וטבלאות חישוב מפורטות. כל נספח מקושר לחישוב בגוף הדוח, ואינו מהווה מפרט רכש סופי.
נספח A – בסיס תקני
בחירת הכבלים מתבססת על עקרונות חוק החשמל ו-IEC 60364-5-52: התנאי Ib ≤ In ≤ Iz′, שיטות התקנה ומקדמי תיקון. בהתאם להנחיות רשם המהנדסים לא הועתקו טבלאות ההעמסה מהחוק; הערכים חושבו עצמאית (פרק 9) וההפניה היא עקרונית לפי סעיף.
הבסיס התקני של הפרויקט: עקרונות חוק החשמל ותקנות החשמל (בחירת מוליכים והגנתם, הארקות והשוואת פוטנציאלים, הגנה בפני חשמול, מפסקי פחת, לוחות, מפלי מתח ומקורות עצמאיים); IEC 60364 (מתקני חשמל במבנים); IEC 60909 (חישובי זרמי קצר); IEC 61439 (לוחות מתח נמוך); IEC 60947 (ציוד מיתוג); IEC 61851 (טעינת רכב חשמלי); IEC 61643 (SPD); IEC 62040 (UPS); IEC 60076-11 (שנאים יבשים); IEC 61921 (לוחות קבלים). בהתאם להנחיות רשם המהנדסים, טבלאות ההעמסה של חוק החשמל לא הועתקו; הערכים חושבו עצמאית וההפניות עקרוניות.
נספח B – נתוני כבלים ומקדמי תיקון
מקדמי התיקון שיושמו בפרויקט: C1 – טמפרטורת סביבה/קרקע (0.85–1.00); C4 – קיבוץ כבלים (0.70–1.00); המקדם המשולב CT=C1×C4 לכל מסלול מופיע בטבלת בחירת הכבלים הסופית (פרק 9). ערכי הבסיס לכושר נשיאת זרם Iz (נחושת XLPE, בקרקע ובאוויר), שיטות ההתקנה לפי IEC 60364-5-52 ונתוני ההתנגדות והריאקטנס הסגוליים מרוכזים בטבלאות 9.2–9.6 שבגוף הדוח, ושימשו ישירות בחישובי הנשיאה ומפלי המתח.
נספח C – חישובי עומסים מפורטים
שרשרת חישוב העומסים: הספק דירה S=√3×U×I=17.32kVA ⟵ בניין 56×17.32=969.9kVA ⟵ שכונה 168×17.32=2,909.8kVA ⟵ ביקוש לפי מקדמי בו-זמניות (0.35 מעשי / 0.45 שמרני) בתוספת עומסים ציבוריים (171.3kVA), טעינה מנוהלת (115.5kW) ועזר (7.5kVA) ⟵ 1,312.7kVA מעשי / 1,603.7kVA שמרני. הפירוט המלא בפרקים 5–6; הטבלה שלהלן מרכזת את התוצאה לכל לוח.
טבלה נ.1 – ריכוז P/Q/S/Ib לפי לוח (מתוך פרק 5)
הערכים זהים לטבלה 5.10 ולטבלת הכבלים הסופית – עקביות מלאה בין הפרקים.
נספח D – חישובי מפלי מתח מפורטים
ריכוז תוצאות חישוב מפל המתח (פרק 10).
טבלה נ.2 – סיכום מפלי מתח מצטברים
כל המסלולים מתחת לגבול. פירוט מקטעים בפרק 10.
נספח E – חישובי קצר מפורטים
ריכוז תוצאות חישוב הקצר (פרק 11).
טבלה נ.3 – סיכום זרמי קצר לפי נקודה
בכל נקודה Icu/Ics ≥ Ik בהפרש ביטחון. פירוט העכבות והחישובים – פרק 11.
בכל נקודה Icu ≥ Ik. פירוט עכבות בפרק 11.
נספח F – נתוני שנאים
נתוני התכן של השנאי ששימשו בחישובי הקצר וההעמסה.
טבלה נ.4 – נתוני שנאי 1000kVA
הנתונים משמשים בפרקים 7 ו-11.
נספח G – נתוני גנרטור ו-UPS
נתוני מערכות הגיבוי.
טבלה נ.5 – נתוני גנרטור ו-UPS
הנתונים משמשים בפרק 8.
נספח H – PV / BESS / EV
נתוני התכן של מערכות החדשנות.
טבלה נ.6 – נתוני מערכות חדשנות
הנתונים משמשים בפרק 17.
נספח I – הגנות וסלקטיביות
ריכוז מערך ההגנות: כיולי ה-LSIG וטבלת הכיול הסופית – פרק 12 (טבלת כיול הגנות וסלקטיביות); בדיקת זוגות הסלקטיביות לכל השרשראות – טבלת בדיקת הסלקטיביות; מדרג ה-RCD לפי יישום – טבלה 12.2; מדרג ה-SPD – טבלה 12.3; הגנות ייעודיות ל-EV/PV/BESS – טבלה 12.7. כל הכיולים סופיים ותואמים את זרמי הקצר מפרק 11.
טבלה נ.7 – ריכוז מדרג RCD ו-SPD
המדרג מבטיח הגנת אדם והגנת ציוד בכל הרמות ללא ניתוקי סרק, בהתאם לעקרונות חוק החשמל ותקנות החשמל.
נספח J – הארקה
שיטת ההארקה: TN-S עם הפרדת N/PE מנקודת הכוכב של השנאים. רכיבי המערך: אלקטרודת יסוד לכל בניין (יעד Re ≤ 1Ω), פס הארקה ראשי (MET) בחדר ה-MDB, פסי השוואת פוטנציאלים (MEB) בכל בניין, מוליך PE 150mm² לכל מזין בניין (S/2 מחתך הפאזה), וחתכי PE לכל רכיב לפי טבלת ההארקה והשוואת הפוטנציאלים (פרק 13) וכלל IEC 60364-5-54 (טבלה 13.4). תנאי הניתוק אומת: Zs ≈ 0.72Ω ≤ 1.44Ω למעגל C16 (סעיף 13.3), בגיבוי מפסקי פחת 30mA. בדיקות המסירה הנדרשות – רציפות, Zs, RCD והתנגדות אלקטרודה – מפורטות בפרק 13 ובנספח K.
נספח K – כתב כמויות סופי (BOQ) – השלמות
כתב הכמויות הסופי המלא, על חמישים סעיפיו, מופיע בפרק 21. הטבלה שלהלן מרכזת פריטי עבודות ועזרים משלימים.
טבלה נ.8 – פריטים משלימים – עבודות, עזרים ובדיקות
פריטי העבודות מתואמים עם תוכניות התוואי (E-006, BV-02) ועם דרישות הבדיקות שבפרק 13.
יחד עם פרק 21, כתב הכמויות סופי ומלא וניתן להוצאה למכרז.
נספח L – רשימת שרטוטים ותבניות קבצים
כל השרטוטים מסופקים בתיקיית _drawings_final בתבניות DXF, SVG ו-PNG, לצד קובצי ה-DWG המקוריים של הפרויקט (מקרא, תכנון לוחות חשמל, סכימת זרמי קצר ומפלי מתח).
טבלה נ.9 – רשימת שרטוטי הפרויקט (DXF/PDF/PNG)
קבצי כל השרטוטים זמינים בחבילת ההגשה בתיקיית _drawings_final, בתבניות DXF, SVG ו-PNG, בערכים התואמים את הדוח.
נספח M – רשימת בדיקות איכות (QA Checklist)
רשימת הבדיקות שבוצעו על הדוח הסופי לפני ההגשה. כל בדיקה בוצעה הן ידנית והן בסריקה ממוכנת של מסמך ה-Word הסופי.
טבלה נ.10 – QA Checklist – בדיקות סופיות
הצלבת בחירת הכבלים מול כלי חישוב חיצוני מובאת להלן כראיה תומכת לבדיקה מס׳ 9.
טבלה נ.11 – הצלבת בחירת כבלים מול כלי חישוב חיצוני (IEE-Business)
הערת מקור: בנוסף לחישובים הידניים לפי IEC 60364 ולבדיקות מפלי המתח, בוצעה בדיקת סבירות חיצונית באמצעות מחשבון חתך כבלים באתר IEE-Business. תוצאות המחשבון שימשו ככלי הצלבה בלבד, ואינן מחליפות בדיקה לפי חוק החשמל, תקני IEC וקטלוגי יצרן.
מסקנת הנספחים: הנספחים מספקים את הבסיס התקני, נתוני העזר, ריכוזי החישובים ובדיקות האיכות התומכים בהחלטות התכנון שבגוף הדוח – בהתאם לדרישות רשם המהנדסים ולעקרונות חוק החשמל ותקנות החשמל. כל נספח מקושר לפרק שבו מתבצע החישוב המלא, ואינו מהווה תחליף לו.

[TABLE 1]
נכלל בתחום התכנון | מחוץ לתחום התכנון
מערכת מתח נמוך 400/230V | תכנון רשת המתח הגבוה 22kV
בחירה ודירוג שנאי 22/0.4kV | תחנת המשנה של חברת החשמל
לוח MDB, לוחות משנה והגנות | מונה חברת החשמל והסדרי תעריף
כבלים, מפלי מתח, קצר והארקה | עבודות אזרחיות ותשתית מבנה
מערכות PV, BESS, EV, UPS וגנרטור | רישוי ואישורי רגולציה סופיים

[TABLE 2]
קטגוריה | פירוט
תוכנה | AutoCAD/DXF לשרטוטים, Word לדוח, Excel לחישובים וטבלאות
נתונים טכניים | 3 בניינים, 168 דירות, חיבור דירה 3×25A, אורכי כבלים 40/70/100m, שיטות התקנה (תת-קרקעי/תעלה/רייזר/צינור)
תקנים וחקיקה | חוק החשמל ותקנותיו, IEC 60364, IEC 60909, IEC 61439, IEC 61851 (EV), קטלוגי יצרן
קבוצות ציוד | שנאים, MDB, ACB/MCCB/MCB, כבלים, פסי צבירה, PV, BESS, UPS, גנרטור, ATS, עמדות EV, BMS/EMS, לוח קבלים
תוצרים | חישובים, שרטוטים (DXF/PDF/PNG), Panel Schedules, טבלאות כבלים/מפל מתח/קצר, תיאום הגנות, כתב כמויות

[TABLE 3]
דרישת המדריך לדוח המסכם | מימוש בדוח | מיקום
הצגת הפרויקט לפי התכנון הסופי | כל הפרקים ברמת תכנון לביצוע, ללא ערכים פתוחים | פרקים 1–23
מכלול דרישות פרויקט מתח נמוך (אפשרות ב׳) | טבלת ההתאמה המלאה להלן | טבלה 2.2
שילוב מקורות זינה, ציוד חירום ומערכות חדשניות כחלק אינטגרלי | גנרטור/UPS/ATS, PV/BESS/EV/EMS משולבים בתכנון ובחישובים | פרקים 8, 17
תרשים חד-קווי של הלוח הראשי לכל שיטת אספקה | E-001, E-003 (רשת), E-008 (גנרטור/UPS) | פרקים 4, 8, 16
תרשימים חד-קוויים של לוחות משנה | E-002, E-004, E-015, E-016, E-017 | פרקים 16, 19
תוואי קווי ההזנה | E-005, E-006, BV-02 | פרקים 3, 9, 19
תוכנית הארקה | E-010, BV-03 | פרק 13
חיווט פיקוד ובקרה ומעבר בין מקורות | E-008 (ATS), E-012 (EMS/BMS) | פרקים 8, 17

[TABLE 4]
דרישה | מקור הדרישה | מיקום בדוח | טבלה/איור רלוונטיים | אופן המימוש בפרויקט | סטטוס | הערות
פרויקט מתח נמוך משנאי 22/0.4kV עד הצרכן | הנחיות הרשם – אפשרות ב׳ | פרקים 1, 3, 4, 7 | טבלה 3.1; איור 4.1 | תחום מוגדר מצד 0.4kV של 2×1000kVA עד הדירה | מלא | —
לוח ראשי לפחות 3×400A | הנחיות הרשם | פרקים 14, 16 | טבלה 16.1 | MDB 2500A / Icw 65kA, 2×ACB 1600A | מלא | גדול פי ~6 מהסף
לפחות שתי הזנות | הנחיות הרשם + מדריך | פרקים 4, 7, 8 | טבלה 4.1 | 2 שנאים + Bus-tie; גנרטור; UPS; PV/BESS | מלא | —
תכנון לוחות משנה ואביזרי משנה | הנחיות הרשם | פרק 16 | טבלאות 16.2–16.6 | Panel Schedules לכל הלוחות | מלא | —
בחירת ציוד סופי | מדריך – דוח מסכם | פרקים 7–18, 21 | טבלה 19.1; פרק 21 | דירוגים ומפרטים סופיים לכל פריט | מלא | ציוד גנרי ללא יצרן, לפי המדריך
בחירת כבלים ומוליכים | הנחיות הרשם + חוק החשמל | פרק 9 | טבלת בחירת כבלים סופית | Ib ≤ In/Ir ≤ Iz′ + I2 ≤ 1.45×Iz′ לכל מסלול | מלא | —
שיטות התקנה ותוואי כבילה | הנחיות הרשם | פרקים 9, 19 | איורים E-006, BV-02 | תת-קרקעי, תעלות, פירים, צינורות + מקדמי תיקון | מלא | —
הגנה בפני חשמול לפי חוק החשמל ותקנותיו | הנחיות הרשם + חוק החשמל | פרקים 12, 13 | טבלאות 12.2, 13.3 | TN-S, RCD, זמני ניתוק, השוואת פוטנציאלים | מלא | —
הארקה והשוואת פוטנציאלים | חוק החשמל ותקנותיו | פרק 13 | טבלאות 13.1–13.4; E-010, BV-03 | MET, אלקטרודת יסוד, PE 150mm², בונדינג מלא | מלא | —
הגנה על מוליכים בפני זרם יתר וקצר | חוק החשמל ותקנותיו | פרקים 9, 11, 12 | טבלאות 9, 11, 12.5 | In/Ir מתואם לכבל; בדיקת I2 ועמידות תרמית | מלא | —
חישובי עומסים | הנחיות הרשם | פרקים 5, 6 | טבלאות 5.1–5.10, 6.1–6.3 | מיפוי מלא + שתי גישות ביקוש | מלא | —
חישובי מפלי מתח | הנחיות הרשם | פרק 10 | טבלת מפלי מתח סופית | מהשנאי עד הצרכן הרחוק: ≈3.5% | מלא | —
חישובי זרמי קצר מקסימליים | הנחיות הרשם | פרק 11 | טבלת זרמי קצר סופית | IEC 60909 מהשנאי עד הצרכן; 48kA ב-MDB | מלא | —
חישובי זרמי קצר מינימליים | הנחיות הרשם | פרק 11 | טבלת זרמי קצר סופית | Ik,min בקצה כל מזין ובמעגל הסופי (0.30kA) | מלא | —
התאמת Icu/Ics של מבטחים | חוק החשמל + IEC | פרקים 11, 12, 16 | טבלאות 11, 12.5, 16.5 | Icu/Ics ≥ Ik בכל לוח (65/36/25/15/10kA) | מלא | —
סלקטיביות ועקומות זמן-זרם | הנחיות הרשם | פרק 12 | טבלאות 12.5–12.6; E-011 | מדרג LSIG זרמי + השהייתי; בדיקת זוגות | מלא | אימות דגם ברכש
פסי צבירה ועמידות קצר | הנחיות הרשם | פרק 14 | טבלת פסי צבירה סופית | J=1.25A/mm²; Icw 65kA/1s; כוחות 29.8kN/m; תהודה 66Hz | מלא | כולל בדיקת תהודה
שיפור מקדם הספק | הנחיות הרשם | פרק 15 | לוח קבלים סופי | 183kvar נדרש → 200kvar, 8 צעדים, detuned 7% | מלא | —
SPD והגנות מתח יתר | הנחיות הרשם + תקנות | פרק 12 | טבלה 12.3 | מדרג T1+T2 / T2 / T3 כולל PV DC | מלא | —
RCD | חוק החשמל ותקנותיו | פרק 12 | טבלה 12.2 | Type A בדירות, Type B ב-EV, Type S במעלה | מלא | —
תאורה רגילה ותאורת חירום | הנחיות הרשם | פרק 18 | טבלת תאורה סופית | שיטת הפלקס; LED; חירום 90 דק׳ עם גיבוי כפול | מלא | —
גנרטור, UPS ו-ATS | הנחיות הרשם + מדריך | פרק 8 | טבלת עומסי חירום; E-008 | 300kVA + ATS 630A + UPS 20kVA/8.75kWh | מלא | —
PV/BESS/EV כחלק מתכנון כוללני | הנחיות הרשם – סעיף חדשנות | פרק 17 | טבלאות 17.1–17.5; E-009, E-015, E-016 | תכנון מקיף וכוללני: עומסים, כבלים, הגנות, קצר, EMS | מלא | ובלבד שיבוצע תכנון מקיף וכוללני – מקוים
BMS/EMS | הגדרת הפרויקט + חדשנות | פרק 17 | טבלת מצבי פעולה EMS; E-012 | ניטור, DLM, ניהול אגירה, נשירת עומסים, fail-safe | מלא | —
שרטוטים חד-קוויים ופיזיים | הנחיות הרשם + מדריך | פרק 19 | E-001..E-018, BV-01..BV-03 | 21 שרטוטים עם נתוני מבטחים, Ik וחתכים תואמי חישוב | מלא | +3 קבצי DWG מקוריים
כתב כמויות סופי | מדריך (רצוי) + דרישת הפרויקט | פרק 21 | כתב כמויות סופי | BOQ מלא לכל הציוד, הכבלים והעבודות | מלא | —
בקרת איכות סופית | דרישת הפרויקט | פרק 22 | טבלת בקרת איכות סופית | בדיקת עקביות ערכים, טבלאות ושרטוטים | מלא | —

[TABLE 5]
נושא תכנון | דרישת חוק/תקנה רלוונטית (עיקרון) | יישום בפרויקט | בדיקה/חישוב תומך | סטטוס התאמה | הערות
כבלים ומוליכים | התאמת חתך לזרם, לשיטת ההתקנה ולתנאי הסביבה | N2XY נחושת XLPE; מקדמי C1×C4; 18 מסלולים | טבלת כבלים סופית (פרק 9) | מתאים | —
מבטחים והגנת זרם יתר | Ib ≤ In/Ir ≤ Iz′ ; I2 ≤ 1.45×Iz′ ; Icu ≥ Ik | ACB/MCCB/MCB מדורגים בכל הרמות | פרקים 9, 11, 12 | מתאים | כולל Ir במפסקים מתכווננים
לוחות חשמל | מבנה, הפרדה, סימון ושילוט לפי ייעוד | IEC 61439, Form 4 ל-MDB, IP לפי סביבה | טבלאות 16.1–16.6 | מתאים | —
הארקה | מערכת הארקה תקנית עם אלקטרודה ומוליכי PE | TN-S, אלקטרודת יסוד, MET, PE 150mm² | פרק 13; E-010 | מתאים | —
השוואת פוטנציאלים | קישור כל המתכות הזרות לפס השוואה | MEB לצנרת, שלד, מעליות, PV, BESS, EV | טבלה 13.3 | מתאים | —
RCD | הגנת אדם 30mA במעגלים סופיים ורטובים | Type A בדירות; Type B ב-EV; Type S במעלה | טבלה 12.2 | מתאים | —
SPD | הגנת מתח יתר מדורגת | T1+T2 ב-MDB; T2 בלוחות; T3 בקצה; DC ל-PV | טבלה 12.3 | מתאים | —
גנרטור | מקור עצמאי עם מניעת הזנה לאחור והארקה | ATS עם חציצה; anti-backfeed; הארקת שלדה | פרק 8; E-008 | מתאים | —
UPS | רציפות הזנה לעומסים קריטיים והגנה מתואמת | UPS 20kVA/8.75kWh; מזין MCB 40A; עוקף תחזוקה | פרקים 5, 8, 9 | מתאים | —
PV | מקור עצמאי: ניתוק, anti-islanding, הגנות DC/AC | מנתקי DC/AC, SPD DC, anti-islanding, הארקת מסגרות | פרקים 12, 13, 17 | מתאים | —
BESS | מקור אגירה מבוקר עם ניתוק חירום ובטיחות | PCS עם MCCB 400A (Ir=380A), E-Stop, גילוי אש | פרקים 9, 12, 17 | מתאים | —
EV | מעגלי טעינה ייעודיים עם הגנת אדם מתאימה | RCD Type B לעמדה, DLM, כבל 4×120, MCCB 250A | פרקים 9, 12, 17 | מתאים | —
תאורה | רמות הארה ובטיחות במתקני מאור | שיטת הפלקס לפי אזורים; LED; לוחות תאורה | פרק 18 | מתאים | —
תאורת חירום | תאורת מילוט עם גיבוי עצמאי | 90 דק׳ סוללה מקומית + UPS/גנרטור; שילוט מואר | פרקים 8, 18 | מתאים | —
פסי צבירה | עמידות תרמית ודינמית בזרם קצר | Icw 65kA/1s ≥ 48kA; כוחות 29.8kN/m; תהודה 66Hz | פרק 14 | מתאים | —
תוואי תת-קרקעי | עומק הטמנה, סימון ואזהרה, הגנה מכנית | ≥0.8m, חול+סרט אזהרה+מובלים; הפרדה מתשתיות | פרק 9; E-006, BV-02 | מתאים | —

[TABLE 6]
פרמטר | ערך
מספר בנייני מגורים | 3 (A, B, C)
מספר קומות בכל בניין | 15
קומת קרקע | טכנית/ציבורית בלבד
קומות מגורים | 14
דירות בקומת מגורים | 4
דירות בבניין | 56
סך דירות בשכונה | 168
חיבור דירה | 3×25A
מתח אספקה | 22kV
מתח נמוך | 400/230V
חלוקה ראשית | תת-קרקעית
שנאים | 2×1000kVA, 22/0.4kV
עמדות טעינת רכב | 30 × 11kW עם DLM
מערכת PV | 200 kWp
מערכת אגירה BESS | 250kW / 500kWh
גנרטור | 300kVA (חירום בלבד)
UPS | 20kVA / 8.75kWh
לוח ראשי MDB | 2500A / 65kA

[TABLE 7]
מפלס | ייעוד | עומס עיקרי
קומת קרקע | טכני וציבורי | לוחות, חדרי מערכות, חניון, תאורת חוץ
קומות 1–14 | מגורים | 4 דירות בקומה בחיבור 3×25A
גג | טכני | מערכת PV, מתקני גג ותקשורת

[TABLE 8]
נושא | מקור / קובץ | סוג המקור | יישום בפרויקט | פרקים
עקומות מא״ז B/C/D | ABB-אופייני-מאזים.pdf | קטלוג יצרן (ABB) | אופיין C למעגלי דירה | 12
פונקציות הגנה L/S/I/G | כוונון הגנות שניידר.pdf | חומר יצרן (Schneider) | סלקטיביות ACB↔MCCB | 12
דרגות כושר ניתוק Icu | כוונון הגנות שניידר.pdf | חומר יצרן (Schneider) | בחירת Icu למפסקי משנה | 8, 12
יחידות הגנה TM-D / Micrologic | כוונון הגנות שניידר.pdf | חומר יצרן (Schneider) | בחירת יחידת הגנה למזינים | 12
מפסק אוויר ACB DMX³ | DOC-20260101-WA0104.pdf | קטלוג יצרן (Legrand) | ACB 1600A ל-MDB | 8
מפסקי MCCB PowerPacT B | 0611CT1603 PowerPacT B-Frame.pdf | קטלוג יצרן (Schneider) | מפסקי משנה 15–125A | 8, 9
מפסקי אוויר ABB Emax | 1SDC200008D0202.pdf | קטלוג יצרן (ABB) | חלופת ACB ל-MDB | 8
ציוד הגנה, UPS ו-EV | Schneider Electric Catalog 2023.pdf | קטלוג יצרן (Schneider) | ACB/MCCB/MCB, UPS, EV | 8, 12, 14, 16
מפסקים, UPS ומיתוג | Eaton catalogs 2021/2022.pdf | קטלוג יצרן (Eaton) | חלופות יצרן למפסקים ו-UPS | 8, 16
כוחות קצר בפסי צבירה | Electrodynamic forces on busbars.pdf | מאמר טכני | תכן פסי צבירה 2500A/65kA | 18
חישוב זרמי קצר | IEC-60909 Short-Circuit.pdf | תקן / מקור טכני | הערכת קצר ב-MDB | 11

[TABLE 9]
ערך בפרויקט | סוג מקור | מקור / חישוב / הנחה | איפה משמש | הערה הנדסית
3 בניינים | הנחת פרויקט | הגדרת הפרויקט | 3 | נתון בסיס
15 קומות לבניין | הנחת פרויקט | הגדרת הפרויקט | 3 | קרקע + 14 מגורים
14 קומות מגורים | הנחת פרויקט | הגדרת הפרויקט | 3 | נתון בסיס
4 דירות בקומה | הנחת פרויקט | הגדרת הפרויקט | 3 | נתון בסיס
56 דירות בבניין | תוצאה מחישוב | 14 × 4 | 3, 6 | —
168 דירות בשכונה | תוצאה מחישוב | 3 × 56 | 3, 6 | —
3×25A לדירה | הנחת תכנון (חיבור דירה) | חיבור תקני תלת-מופעי | 6 | בסיס לחישוב kVA
17.32kVA לדירה | תוצאה מחישוב | √3 × 400 × 25 / 1000 | 6.1 | ערך תכן לדירה
969.9kVA לבניין | תוצאה מחישוב | 56 × 17.32 | 6.2 | עומס מותקן
2,909.8kVA לשכונה | תוצאה מחישוב | 168 × 17.32 | 6.3 | עומס מותקן
מקדם בו-זמניות 0.35 | הנחת תכנון (מעשי) | אומדן תכנוני | 6.4 | אינו דרישה תקנית
מקדם בו-זמניות 0.45 | הנחת תכנון (שמרני) | אומדן תכנוני | 6.5 | אינו דרישה תקנית
עומס ציבורי 51.4kW | אומדן תכנוני (אומת בתכנון הסופי) | פירוט רכיבים (5.5) | 5, 6.6 | מפורט בפרק 5
עומס ציבורי שכונתי 171.3kVA | תוצאה מחישוב | 3 × 51.4 / 0.90 | 6.6 | cosφ=0.90
EV 30×11kW | הנחת פרויקט (חדשנות) | הגדרת הפרויקט | 17 | —
EV מותקן 330kW | תוצאה מחישוב | 30 × 11 | 6.7 | —
DLM 0.35 | הנחת תכנון (ניהול עומסים) | אומדן תכנוני | 6.8, 17 | —
EV מנוהל 115.5kW | תוצאה מחישוב | 330 × 0.35 | 6.8 | —
PV 200kWp | הנחת פרויקט (חדשנות) | הגדרת הפרויקט | 17 | אינו מקטין שנאים
BESS 250kW / 500kWh | הנחת פרויקט (חדשנות) | הגדרת הפרויקט | 17 | מקור תומך
UPS 20kVA / 8.75kWh | הנחת תכנון (גיבוי קריטי) | אומדן תכנוני | 8 | עומסים קריטיים
Generator 300kVA | הנחת תכנון (גיבוי חירום) | אומדן תכנוני | 8 | חירום בלבד
2×1000kVA שנאים | החלטת תכנון | לפי חישוב ביקוש | 7 | 2,000kVA סה״כ
זרם שנאי 1443A | תוצאה מחישוב | 1000000 / (√3 × 400) | 7.1 | צד נמוך
MDB 2500A / 65kA | החלטת תכנון | לפי זרם עבודה וקצר | 16 | דו-מקטעי
ACB 1600A | החלטת תכנון | לפי זרם שנאי | 16, 12 | ראשי לכל מקטע
Bus-tie 1600A | החלטת תכנון | מבנה דו-מקטעי | 4, 16 | —
MCCB 800A לבניינים | החלטת תכנון | לפי עומס בניין | 16 | —
MCCB 250A ללוח EV | החלטת תכנון | לפי ביקוש מנוהל ≈175A | 17 | —
RCD Type A / Type B | דרישת הגנה / נתון יצרן | IEC 60364 / 61851 | 12, 13 | A בדירות, B ב-EV
SPD | דרישת הגנה | IEC 60364 | 12 | הגנת יתר-מתח
כבלי הזנה ראשיים | בחירה לפי עקרון תקני | Ib ≤ In ≤ Iz′‬, מפל מתח, קצר‬‬‬ | 9, 10, 11 | חתכים סופיים בפרק 9

[TABLE 10]
סוג הזנה | מקור | עומסים אופייניים
רגילה | רשת דרך ה-MDB | דירות, עומס ציבורי, טעינת רכב
חירום | גנרטור דרך ATS | מעליות חירום, משאבות, תאורת חירום
קריטית | UPS | בקרה, גילוי אש, תקשורת, EMS
תומכת | PV / BESS | קיזוז צריכה וגיזום שיא
ניטור | EMS/BMS | מדידה ובקרה בלבד

[TABLE 11]
מס׳ | צרכן / קבוצה | פאזה | כמ׳ | P התקנה [kW] | cosφ | Q [kVAr] | K | P ביקוש [kW] | S [kVA] | Ib [A] | מקור / חישוב
1 | דירות מגורים (56 יח׳ × 16.5kW) | תלת | 56 | 921 | 0.95 | 302.7 | 0.35 | 322.3 | 339.3 | 490 | הנחת פרויקט; K שכונתי 0.35
2 | תאורת שטחים משותפים, חניון וחוץ | תלת | 1 | 20 | 0.9 | 9.7 | 0.8 | 16 | 17.8 | 26 | הנחת פרויקט
3 | מעליות (2 יח׳) | תלת | 2 | 22 | 0.85 | 13.6 | 0.6 | 13.2 | 15.5 | 22 | הנחת פרויקט (קטלוג יצרן)
4 | משאבות מים, ספרינקלר והגברת לחץ | תלת | 1 | 18 | 0.85 | 11.2 | 0.7 | 12.6 | 14.8 | 21 | הנחת פרויקט
5 | אוורור חניון וחדרים טכניים | תלת | 1 | 10 | 0.85 | 6.2 | 0.7 | 7 | 8.2 | 12 | הנחת פרויקט
6 | בקרה, שערים, אינטרקום ועזר | תלת | 1 | 4 | 0.85 | 2.5 | 0.65 | 2.6 | 3.1 | 4 | הנחת פרויקט
 | סה״כ (וקטורי) | | | 995 | 0.94 | 345.9 | | 373.8 | 397.6 | 574 | סכימה וקטורית

[TABLE 12]
מס׳ | צרכן / קבוצה | פאזה | כמ׳ | P התקנה [kW] | cosφ | Q [kVAr] | K | P ביקוש [kW] | S [kVA] | Ib [A] | מקור / חישוב
1 | תאורת חצר, שבילים וכבישים פנימיים | תלת | 1 | 8 | 0.9 | 3.9 | 0.8 | 6.4 | 7.1 | 10 | חישוב לפי שטח/לוקס (פרק 18)
2 | מבנה שער, קבלה ובקרת כניסה | תלת | 1 | 4 | 0.9 | 1.9 | 0.7 | 2.8 | 3.1 | 4 | הנחת פרויקט
3 | השקיה ומערכות חוץ | תלת | 1 | 5 | 0.85 | 3.1 | 0.5 | 2.5 | 2.9 | 4 | הנחת פרויקט
4 | מוקד תקשורת ובקרה שכונתי | תלת | 1 | 3 | 0.9 | 1.5 | 0.8 | 2.4 | 2.7 | 4 | הנחת פרויקט
 | סה״כ (וקטורי) | | | 20 | 0.89 | 10.4 | | 14.1 | 15.8 | 23 | סכימה וקטורית

[TABLE 13]
מס׳ | צרכן / קבוצה | פאזה | כמ׳ | P התקנה [kW] | cosφ | Q [kVAr] | K | P ביקוש [kW] | S [kVA] | Ib [A] | מקור / חישוב
1 | עמדות טעינה AC 11kW (30 יח׳) | תלת | 30 | 330 | 0.95 | 108.5 | 0.35 | 115.5 | 121.6 | 175 | הנחת פרויקט; K = מקדם DLM
2 | בקר DLM, מדידה ותקשורת | תלת | 1 | 2 | 0.9 | 1 | 1 | 2 | 2.2 | 3 | הנחת פרויקט
 | סה״כ (וקטורי) | | | 332 | 0.95 | 109.4 | | 117.5 | 123.8 | 179 | סכימה וקטורית

[TABLE 14]
מס׳ | צרכן / קבוצה | פאזה | כמ׳ | P התקנה [kW] | cosφ | Q [kVAr] | K | P ביקוש [kW] | S [kVA] | Ib [A] | מקור / חישוב
1 | מערכת PV — ממירים (200kWp) | תלת | 1 | 200 | 0.99 | 28.5 | 1 | 200 | 202 | 292 | הנחת פרויקט; Ib לפי S=P/cosφ
2 | מערכת אגירה BESS — PCS (250kW) | תלת | 1 | 250 | 0.98 | 50.8 | 1 | 250 | 255.1 | 368 | הנחת פרויקט; קטלוג PCS
3 | עזר: ניטור, קירור ובקרה | תלת | 1 | 5 | 0.9 | 2.4 | 0.8 | 4 | 4.4 | 6 | הנחת פרויקט
 | סה״כ (וקטורי) | | | 455* | — | 81.7 | | — | 255 | 368 | סכימה וקטורית

[TABLE 15]
מס׳ | צרכן / קבוצה | פאזה | כמ׳ | P התקנה [kW] | cosφ | Q [kVAr] | K | P ביקוש [kW] | S [kVA] | Ib [A] | מקור / חישוב
1 | מערכות בטיחות (גילוי אש, כריזת חירום) | חד | 1 | 2.5 | 0.85 | 1.5 | 1 | 2.5 | 2.9 | 13 | הנחת פרויקט
2 | ליבת בקרה (BMS/EMS, שרתים) | חד | 1 | 2 | 0.9 | 1 | 1 | 2 | 2.2 | 10 | הנחת פרויקט
3 | תקשורת, מצלמות ובקרת כניסה | חד | 1 | 1.5 | 0.85 | 0.9 | 1 | 1.5 | 1.8 | 8 | הנחת פרויקט
4 | תאורת חירום מרכזית | חד | 1 | 1 | 0.9 | 0.5 | 1 | 1 | 1.1 | 5 | הנחת פרויקט
 | סה״כ (וקטורי) | | | 7 | 0.87 | 3.9 | | 7 | 8.75 | 13 | סכימה וקטורית

[TABLE 16]
מס׳ | צרכן / קבוצה | פאזה | כמ׳ | P התקנה [kW] | cosφ | Q [kVAr] | K | P ביקוש [kW] | S [kVA] | Ib [A] | מקור / חישוב
1 | מזיני 4 דירות (4 × 3×25A) | תלת | 4 | 66 | 0.95 | 21.7 | 0.6 | 39.6 | 41.7 | 60 | חישוב: 4 × 16.5kW; K בו-זמניות
2 | תאורת מבואת קומה ומסדרון | חד | 1 | 0.8 | 0.9 | 0.4 | 0.9 | 0.7 | 0.8 | 3 | הנחת פרויקט
 | סה״כ (וקטורי) | | | 66.8 | 0.95 | 22.1 | | 40.3 | 42.5 | 61 | סכימה וקטורית

[TABLE 17]
מס׳ | צרכן / קבוצה | פאזה | כמ׳ | P התקנה [kW] | cosφ | Q [kVAr] | K | P ביקוש [kW] | S [kVA] | Ib [A] | מקור / חישוב
1 | מאור / תאורה (3 מעגלים) | חד | 3 | 1.5 | 0.95 | 0.5 | 0.7 | 1 | 1.1 | 5 | הנחת פרויקט
2 | בתי תקע כלליים (4 מעגלים) | חד | 4 | 4 | 0.95 | 1.3 | 0.5 | 2 | 2.1 | 9 | הנחת פרויקט
3 | מטבח / כיריים (מעגל ייעודי) | חד | 1 | 4 | 0.95 | 1.3 | 0.7 | 2.8 | 2.9 | 13 | הנחת פרויקט
4 | מיזוג אוויר (2 מעגלים) | חד | 2 | 4 | 0.95 | 1.3 | 0.6 | 2.4 | 2.5 | 11 | הנחת פרויקט
5 | דוד חימום מים | חד | 1 | 3 | 1 | 0 | 0.4 | 1.2 | 1.2 | 5 | הנחת פרויקט
 | סה״כ (וקטורי) | | | 16.5 | 0.96 | 4.4 | | 9.4 (מגוון) | 17.32 | 25 | סכימה וקטורית

[TABLE 18]
מס׳ | צרכן / קבוצה | פאזה | כמ׳ | P התקנה [kW] | cosφ | Q [kVAr] | K | P ביקוש [kW] | S [kVA] | Ib [A] | מקור / חישוב
1 | תאורת מבואות וחדרי מדרגות | תלת | 1 | 4 | 0.9 | 1.9 | 0.9 | 3.6 | 4 | 6 | חישוב לפי לוקס (פרק 18)
2 | תאורת חניון תת-קרקעי | תלת | 1 | 8 | 0.9 | 3.9 | 0.8 | 6.4 | 7.1 | 10 | חישוב לפי לוקס (פרק 18)
3 | תאורת חוץ והיקפית | תלת | 1 | 5 | 0.9 | 2.4 | 0.8 | 4 | 4.4 | 6 | חישוב לפי לוקס (פרק 18)
4 | תאורת חירום (LED + גיבוי UPS/סוללה) | תלת | 1 | 2 | 0.9 | 1 | 1 | 2 | 2.2 | 3 | דרישת תקן; הזנת חירום
 | סה״כ (וקטורי) | | | 19 | 0.9 | 9.2 | | 16 | 17.8 | 26 | סכימה וקטורית

[TABLE 19]
מס׳ | צרכן / קבוצה | פאזה | כמ׳ | P התקנה [kW] | cosφ | Q [kVAr] | K | P ביקוש [kW] | S [kVA] | Ib [A] | מקור / חישוב
1 | בקר BMS ראשי ומודולי I/O | חד | 1 | 1.5 | 0.9 | 0.7 | 1 | 1.5 | 1.7 | 7 | הנחת פרויקט
2 | מתגי רשת ותקשורת (Ethernet/סיב) | חד | 1 | 1.2 | 0.9 | 0.6 | 1 | 1.2 | 1.3 | 6 | הנחת פרויקט
3 | מדידה חכמה (Smart Meters) ומונים | חד | 1 | 0.8 | 0.9 | 0.4 | 1 | 0.8 | 0.9 | 4 | הנחת פרויקט
4 | שרת EMS ואחסון נתונים | חד | 1 | 1 | 0.9 | 0.5 | 1 | 1 | 1.1 | 5 | הנחת פרויקט
5 | מצלמות אבטחה ובקרת כניסה | חד | 1 | 1 | 0.85 | 0.6 | 0.9 | 0.9 | 1.1 | 5 | הנחת פרויקט
 | סה״כ (וקטורי) | | | 5.5 | 0.89 | 2.8 | | 5.4 | 6.1 | 9 | סכימה וקטורית

[TABLE 20]
לוח | P מותקן [kW] | cosφ | מקדם K | P ביקוש [kW] | S [kVA] | Ib [A] | מפסק נבחר | מקור / חישוב
לוח בניין A | 995 | 0.94 | 0.38 | 373.8 | 397.6 | 574 | MCCB 800A | מטבלת לוח בניין
לוח בניין B | 995 | 0.94 | 0.38 | 373.8 | 397.6 | 574 | MCCB 800A | זהה ל-A
לוח בניין C | 995 | 0.94 | 0.38 | 373.8 | 397.6 | 574 | MCCB 800A | זהה ל-A
לוח ציבורי שכונתי | 20 | 0.89 | 0.71 | 14.1 | 15.8 | 23 | MCB 32A | מטבלת לוח ציבורי
לוח EV (לאחר DLM) | 332 | 0.95 | 0.35 | 117.5 | 123.7 | 179 | MCCB 250A | מטבלת לוח EV
לוח PV | 200 | 0.99 | 1.0 | 200 | 202 | 292 | MCCB 315A | Ib=S/(√3·U)
לוח BESS | 250 | 0.98 | 1.0 | 250 | 255 | 368 | MCCB 400A Frame, Ir=380A | קטלוג PCS
לוח UPS / קריטי | 7.0 | 0.80 | 1.0 | 7.0 | 8.75 | 13 | MCB 40A (דירוג UPS 20kVA) | דירוג UPS
לוח קומתי טיפוסי | 66.8 | 0.95 | 0.60 | 40.3 | 42.4 | 61 | MCCB 80A | מטבלת לוח קומה
לוח דירה טיפוסי | 16.5 | 0.95 | — | 16.5 | 17.32 | 25 | 3×25A | חיבור תקני
לוח תאורה ותאורת חירום | 19 | 0.90 | 0.84 | 16.0 | 17.8 | 26 | MCB 32A | מטבלת לוח תאורה
לוח BMS / תקשורת | 5.5 | 0.89 | 0.98 | 5.4 | 6.0 | 9 | MCB 16A | מטבלת לוח BMS
לוח חירום (גנרטור/ATS) | 200.5 | 0.88 | 1.0 | 200.5 | 228 | 329 | מגנרטור 300kVA | פרק 8 – עומסי חירום

[TABLE 21]
רכיב | גישה מעשית | גישה שמרנית | הערה | מקור / חישוב
דירות | 1,018.4 kVA | 1,309.4 kVA | מקדם 0.35 / 0.45 | סיכום מחישובי פרק 6 (6.1–6.11)
עומסים ציבוריים | 171.3 kVA | 171.3 kVA | זהה בשתי הגישות | סיכום מחישובי פרק 6 (6.1–6.11)
טעינת רכב (EV) | 115.5 kW | 115.5 kW | לאחר DLM | סיכום מחישובי פרק 6 (6.1–6.11)
עומסי עזר | 7.5 kVA | 7.5 kVA | קבוע | סיכום מחישובי פרק 6 (6.1–6.11)
סך הכל | 1,312.7 kVA | 1,603.7 kVA | ביקוש כולל | סיכום מחישובי פרק 6 (6.1–6.11)

[TABLE 22]
קבוצה | P [kW] | cosφ | Q [kVAr] | S [kVA] | Ib [A] | מקור / חישוב
דירות | 967.5 | 0.95 | 317.9 | 1018.4 | 1470 | חישוב: S=P/cosφ, Q=P·tanφ, Ib=S/(√3·U)
ציבורי | 154.2 | 0.90 | 74.7 | 171.3 | 247 | חישוב: S=P/cosφ, Q=P·tanφ, Ib=S/(√3·U)
EV (מנוהל) | 115.5 | 0.95 | 38.0 | 121.6 | 176 | חישוב: S=P/cosφ, Q=P·tanφ, Ib=S/(√3·U)
עומסי עזר | 6.4 | 0.85 | 3.9 | 7.5 | 11 | חישוב: S=P/cosφ, Q=P·tanφ, Ib=S/(√3·U)
סה״כ (וקטורי) | 1243.6 | 0.95 | 434.5 | 1312.7 | 1895 | חישוב: S=P/cosφ, Q=P·tanφ, Ib=S/(√3·U)

[TABLE 23]
קבוצה | P [kW] | cosφ | Q [kVAr] | S [kVA] | Ib [A] | מקור / חישוב
דירות | 1243.9 | 0.95 | 408.8 | 1309.4 | 1890 | חישוב: S=P/cosφ, Q=P·tanφ, Ib=S/(√3·U)
ציבורי | 154.2 | 0.90 | 74.7 | 171.3 | 247 | חישוב: S=P/cosφ, Q=P·tanφ, Ib=S/(√3·U)
EV (מנוהל) | 115.5 | 0.95 | 38.0 | 121.6 | 176 | חישוב: S=P/cosφ, Q=P·tanφ, Ib=S/(√3·U)
עומסי עזר | 6.4 | 0.85 | 3.9 | 7.5 | 11 | חישוב: S=P/cosφ, Q=P·tanφ, Ib=S/(√3·U)
סה״כ (וקטורי) | 1519.0 | 0.95 | 525.4 | 1603.7 | 2315 | חישוב: S=P/cosφ, Q=P·tanφ, Ib=S/(√3·U)

[TABLE 24]
חלופה | הספק כולל | יתרון | חיסרון | החלטה
3×630 kVA | 1,890 kVA | קרוב לביקוש השמרני | פחות רזרבה, יותר ציוד ומורכבות | לא נבחר
2×1000 kVA | 2,000 kVA | מספיק גם לשמרני, פשוט, מתאים ל-MDB דו-מקטעי | יתירות חלקית בלבד בכשל שנאי | נבחר
3×1000 kVA | 3,000 kVA | רזרבה גבוהה מאוד | יקר, גדול, מורכב, לא מוצדק בשלב זה | לא נבחר

[TABLE 25]
פרמטר | ערך | מקור / חישוב
הספק נקוב | 1000 kVA | מתוך קטלוג יצרן
יחס מתחים | 22 / 0.4 kV | מתוך קטלוג יצרן
קבוצת חיבור | Dyn11 | מתוך קטלוג יצרן
אימפדנס קצר (uk) | ≈ 6% | מתוך קטלוג יצרן
שיטת צינון | AN (אוויר טבעי) — יבש יצוק | מתוך קטלוג יצרן
זרם נקוב בצד הנמוך | 1443 A | מתוך קטלוג יצרן
מיקום | בתא ייעודי בחדר שנאים | מתוך קטלוג יצרן

[TABLE 26]
פרמטר | ערך מקורב | מקור / חישוב
אימפדנס קצר uk | 6% | נתוני יצרן (uk%, אבדנים)
הפסדי נחושת | ≈ 11 kW | נתוני יצרן (uk%, אבדנים)
הפסדי ברזל | ≈ 1.5 kW | נתוני יצרן (uk%, אבדנים)
התנגדות Rtr (מוחזרת לצד נמוך) | ≈ 1.8 mΩ | נתוני יצרן (uk%, אבדנים)
ריאקטנס Xtr (מוחזר לצד נמוך) | ≈ 9.4 mΩ | נתוני יצרן (uk%, אבדנים)
יחס X/R | ≈ 5.2 | נתוני יצרן (uk%, אבדנים)

[TABLE 27]
קריטריון | שנאי יבש (יצוק) | שנאי שמן
בטיחות אש | גבוהה, ללא נוזל דליק | נדרש מאצרה והגנת אש
התאמה להתקנה פנימית | מתאים מאוד למבנה מאוכלס | מצריך חדר ייעודי ואוורור
סיכון דליפה / זיהום | אין | קיים סיכון דליפת שמן
קירור ועומס יתר | טוב, יכולת עומס יתר מוגבלת | מצוין, יכולת עומס יתר גבוהה
עלות ל-kVA | גבוהה יותר | נמוכה יותר
תחזוקה | נמוכה | כוללת בדיקות שמן

[TABLE 28]
עומס | הספק [kW] | cosφ | S [kVA] | מקדם ביקוש | חייב גנרטור | חייב UPS | זמן גיבוי | התאמה לחוק/תקנות | הערות
תאורת חירום | 12 | 0.90 | 13.3 | 1.0 | כן | כן (מרכזית) | 90 דק׳ | תאורת מילוט עם גיבוי עצמאי | גופי LED עם סוללה מקומית
גילוי אש וכריזת חירום | 4.5 | 0.90 | 5.0 | 1.0 | כן | כן | רציף | רציפות הזנה למערכות בטיחות | —
BMS/EMS ובקרה | 6 | 0.90 | 6.7 | 1.0 | כן | כן | רציף | — | ליבת הניהול
תקשורת | 9 | 0.90 | 10.0 | 1.0 | כן | כן | רציף | — | —
מצלמות וביטחון | 9 | 0.90 | 10.0 | 1.0 | כן | כן | רציף | — | —
משאבות מים וכיבוי | 24 | 0.85 | 28.2 | 1.0 | כן | לא | רציף | הזנת חירום למערכות כיבוי | התנעה ישירה – נבדק זרם התנעה
מעליות חירום (3) | 30 | 0.85 | 35.3 | 1.0 | כן | לא | תורנות | מעלית חירום בהזנת חירום | —
עומסים ציבוריים קריטיים | 30 | 0.90 | 33.3 | 1.0 | כן | לא | רציף | — | —
אוורור עשן | 36 | 0.85 | 42.4 | 1.0 | כן | לא | לפי גילוי | שילוב עם מערכת גילוי אש | —
רזרבה תכנונית | 40 | 0.90 | 44.4 | 1.0 | כן | — | — | — | —
סה״כ | 200.5 | 0.88 | 228 | — | — | — | — | Sgen=228kVA ≤ 300kVA ✓ | מרווח ~24% להתנעות

[TABLE 29]
פרמטר | ערך | מקור / חישוב
הספק | 300 kVA | קטלוג יצרן + חישוב Ib=S/(√3·U)
זרם | 433 A | קטלוג יצרן + חישוב Ib=S/(√3·U)
מקדם הספק | 0.8 | קטלוג יצרן + חישוב Ib=S/(√3·U)
מפסק | מפסק יציאת גנרטור 500A (על הסט); מזין לוח החירום: MCCB 630A | קטלוג יצרן + חישוב Ib=S/(√3·U)
ATS | Open Transition, 630A | קטלוג יצרן + חישוב Ib=S/(√3·U)
זמן מעבר | < 15 שניות | קטלוג יצרן + חישוב Ib=S/(√3·U)
ייעוד | עומסי חירום בלבד | קטלוג יצרן + חישוב Ib=S/(√3·U)
UPS (גיבוי רציף) | 20kVA / 8.75kWh | דירוג סופי; זמן גיבוי נבדק בסעיף 8.4

[TABLE 30]
קו / מזין | Ib [A] | In מפסק | כבל נחושת | Iz′ [A] | ΔU [%] | מסקנה | מקור / חישוב
שנאי → MDB | 1443 | ACB 1600A | פס צבירה 2500A | — | ≈0.2 | תקין | בחירת כבל לפי Ib≤In≤Iz′
מזין בניין A/B/C | 574 | MCCB 800A | 2×(4×300) | ≈878 | ≈1.6 | תקין | בחירת כבל לפי Ib≤In≤Iz′
מזין לוח EV | 175 | MCCB 250A | 4×120 | ≈288 | ≈1.8 | תקין | בחירת כבל לפי Ib≤In≤Iz′
מזין PV | 292 | MCCB 315A | 4×240 | ≈430 | ≈1.2 | תקין | בחירת כבל לפי Ib≤In≤Iz′
מזין BESS | 368 | MCCB 400A (Ir=380A) | 4×240 | ≈430 | ≈1.1 | תקין | בחירת כבל לפי Ib≤In≤Iz′
מזין UPS | 29 | MCB 40A | 4×10 | ≈61 | ≈0.6 | תקין | בחירת כבל לפי Ib≤In≤Iz′
מזין גנרטור / ATS | 433 | MCCB 630A | 2×(4×185) | ≈800 | ≈1.0 | תקין | בחירת כבל לפי Ib≤In≤Iz′
מזין לוח ציבורי | 23 | MCB 32A | 4×10 | ≈51 | ≈0.5 | תקין | בחירת כבל לפי Ib≤In≤Iz′
מזין דירה | 25 | MCB 40A | 5×10 | ≈48 | ≈2.1 | תקין | בחירת כבל לפי Ib≤In≤Iz′

[TABLE 31]
גורם תיקון | טווח טיפוסי | הערה
טמפרטורת קרקע/סביבה | 0.85–1.00 | תלוי בעונה ובעומק
אופן הנחה (תעלה/קרקע) | 0.80–1.00 | הנחה בקרקע מקררת טוב יותר
קיבוץ כבלים מקבילים | 0.70–1.00 | ככל שיותר כבלים, מקדם נמוך
עומק הטמנה | 0.90–1.00 | עומק רב מעלה התנגדות תרמית

[TABLE 32]
יישום | סוג כבל | בידוד
מזיני בניין | נחושת רב-גידי | XLPE
קווי טעינת רכב | נחושת רב-גידי | XLPE
PV / BESS | נחושת עמיד UV / DC | XLPE
מוליך הארקה (PE) | נחושת | PVC ירוק-צהוב

[TABLE 33]
חתך [mm²] | Iz בקרקע [A] | Iz באוויר [A]
95 | ≈ 260 | ≈ 290
120 | ≈ 300 | ≈ 335
150 | ≈ 340 | ≈ 385
185 | ≈ 390 | ≈ 440
240 | ≈ 460 | ≈ 520

[TABLE 34]
שיטה | תיאור | השפעה על Iz
הטמנה ישירה בקרקע | כבל בתעלת חול ומילוי | קירור טוב, Iz גבוה
מובל/צינור תת-קרקעי | בתוך מובל | קיבוץ מקטין את Iz
סולם/מגש כבלים | באוויר על סולם | קירור מצוין
מוטמן בבטון | בצנרת יצוקה בבטון | קירור בינוני

[TABLE 35]
חתך [mm²] | R [Ω/km] | X [Ω/km]
95 | 0.193 | 0.078
120 | 0.153 | 0.076
150 | 0.124 | 0.075
185 | 0.099 | 0.074
240 | 0.075 | 0.072

[TABLE 36]
מסלול | מקור | יעד | אורך [m] | שיטת התקנה | Ib [A] | מבטח In/Ir | חתך כבל (Cu) | Iz [A] | CT | Iz′ [A] | ΔU [%] | Ik בקצה [kA] | התאמה לחוק והחלטה
הזנה ראשית | שנאי T1/T2 | MDB | 5 | Busduct/פס | 1443 | ACB 1600 / Ir 1440 | פס צבירה 2500A | — | — | 2500 | 0.1 | 48 | תקין – נבחר
מזין בניין A | MDB | לוח בניין A | 40 | תת-קרקעי | 574 | MCCB 800 / Ir 720 | 2×(4×300)+PE150 | 2×610 | 0.72 | 878 | 0.6 | 22 | תקין – נבחר
מזין בניין B | MDB | לוח בניין B | 70 | תת-קרקעי | 574 | MCCB 800 / Ir 720 | 2×(4×300)+PE150 | 2×610 | 0.72 | 878 | 1.1 | 22 | תקין – נבחר
מזין בניין C | MDB | לוח בניין C | 100 | תת-קרקעי | 574 | MCCB 800 / Ir 720 | 2×(4×300)+PE150 | 2×610 | 0.72 | 878 | 1.6 | 22 | תקין – נבחר
מזין לוח EV | MDB | לוח EV | 35 | תעלה | 175 | MCCB 250 / Ir 225 | 4×120+PE70 | 337 | 0.855 | 288 | 0.9 | 13 | תקין – נבחר
מזין לוח PV | MDB | לוח PV | 25 | תעלה | 292 | MCCB 315 | 4×240+PE120 | 506 | 0.85 | 430 | 0.7 | 12 | תקין – נבחר
מזין BESS | MDB | לוח BESS (PCS) | 25 | תעלה | 368 | MCCB 400 / Ir 380 | 4×240+PE120 | 506 | 0.85 | 430 | 0.8 | 12 | תקין – נבחר
מזין גנרטור | גנרטור | ATS / לוח חירום | 15 | תעלה | 433 | MCCB 630 | 2×(4×185)+PE95 | 2×470 | 0.85 | 800 | 0.3 | 20 | תקין – נבחר
מזין לוח ציבורי | MDB | לוח ציבורי | 30 | תעלה | 23 | MCB 32 | 4×10+PE10 | 60 | 0.85 | 51 | 0.5 | 3.4 | תקין – נבחר
מזין UPS | MDB | UPS | 30 | תעלה | 29 | MCB 40 | 4×10+PE10 | 68 | 0.9 | 61 | 0.3 | 3.4 | תקין – נבחר
UPS → עומסים קריטיים | UPS | לוח קריטי | 10 | תעלה | 13 | MCB 16 | 5×2.5 | 24 | 0.9 | 22 | 0.2 | 1.0 | תקין – נבחר
קו עולה בבניין | לוח בניין | רייזר קומות | 45 | פיר | 490 | MCCB 630 | 2×(4×185)+PE95 | 2×470 | 0.9 | 846 | 0.6 | 18 | תקין – נבחר
רייזר → לוח קומה | רייזר | לוח קומה | 3 | פיר | 60 | MCCB 80 | 4×25+PE16 | 119 | 0.9 | 107 | 0.2 | 8 | תקין – נבחר
קומה → לוח דירה | לוח קומה | לוח דירה | 8 | צינור | 25 | MCB 40 | 5×10 | 96 | 0.9 | 86 | 0.1 | 6 | תקין – נבחר
דירה → מעגל סופי | לוח דירה | מעגל שקעים | 25 | צינור | 16 | MCB C16 | 3×2.5 | 24 | 0.87 | 20.9 | 0.9 | 0.30 (Ik,min) | תקין – נבחר
מזין לוח קבלים | MDB | לוח קבלים | 8 | תעלה | 289 | MCCB 315 | 4×185+PE95 | 440 | 0.85 | 374 | 0.1 | 30 | תקין – נבחר
מזין תאורה ותאורת חירום | לוח בניין | לוח תאורה | 50 | תעלה | 26 | MCB 32 | 5×4 | 36 | 0.9 | 32 | 1.0 | 2.0 | תקין – נבחר
מזין BMS/תקשורת | UPS | לוח BMS | 40 | תעלה | 9 | MCB 16 | 5×2.5 | 24 | 0.9 | 22 | 0.4 | 1.0 | תקין – נבחר

[TABLE 37]
מקטע | גבול מקובל
מהשנאי עד לוח הבניין | ≤ 2%
בתוך הבניין עד הדירה | ≤ 3%
מצטבר מהשנאי עד הצרכן | ≤ 5%

[TABLE 38]
מקטע | אורך [m] | חתך | זרם [A] | cosφ | R [Ω/km] | X [Ω/km] | ΔU [V] | ΔU [%] | ΔU מצטבר [%] | גבול מותר | התאמה לחוק/תקנות | סטטוס
שנאי → MDB | 10 | פס 2500A | 1443 | 0.95 | — | — | 0.8 | 0.2 | 0.2 | — | ✓ | תקין
MDB → לוח בניין C | 100 | 2×(4×300) | 574 | 0.95 | 0.0375 | 0.036 | 6.4 | 1.6 | 1.8 | ≤2% עד לוח הבניין | ✓ | תקין
קו עולה עד קומה 14 | 45 | 2×(4×185) | 490 | 0.95 | 0.0495 | 0.037 | 2.2 | 0.6 | 2.4 | — | ✓ | תקין
קומה → לוח דירה | 8 | 5×10 | 25 | 0.95 | 2.244 | 0.08 | 0.8 | 0.2 | 2.6 | — | ✓ | תקין
מעגל סופי בדירה (חד-מופעי) | 25 | 3×2.5 | 16 | 0.95 | 8.98 | 0.08 | 3.6 | 0.9 | 3.5 | ≤3% למעגל סופי | ✓ | תקין
סה״כ מצטבר | — | — | — | — | — | — | ≈13.8 | 3.5 | 3.5 | ≤5% מהשנאי עד הצרכן | ✓ | תקין

[TABLE 39]
מסלול | מקטע | L [m] | Ib [A] | חתך | ΔU% | מצטבר % | מקור / חישוב
EV | MDB → לוח EV | 35 | 175 | 4×120 | 0.9 | 0.9 | תוצאה מחישוב מפל מתח
EV | לוח EV → עמדה רחוקה | 20 | 16 | 5×6 | 0.7 | 1.6 | תוצאה מחישוב מפל מתח
PV/BESS | לוח PV/BESS → MDB | 25 | 368 | 4×240 | 0.8 | 0.8 | תוצאה מחישוב מפל מתח
חירום/UPS | MDB → לוח חירום | 30 | 433 | 2×(4×185) | 0.6 | 0.6 | תוצאה מחישוב מפל מתח
חירום/UPS | לוח חירום → עומס | 40 | 20 | 5×4 | 1.0 | 1.6 | תוצאה מחישוב מפל מתח
תאורת חוץ | MDB → לוח ציבורי → גוף רחוק | 30+60 | 23/10 | 4×10/5×4 | 0.5+1.1 | 1.6 | תוצאה מחישוב מפל מתח

[TABLE 40]
קו | אורך | זרם (קירוב) | הערכת ΔU% | סטטוס | מקור / חישוב
שנאי ← MDB | קצר | 1443 A | < 0.5% | תקין | אומדן ΔU% לפי ΔU=√3·I·L·(R·cosφ+X·sinφ)
MDB ← בניין A | 40 m | 574 A | ≈ 0.4% | תקין | אומדן ΔU% לפי ΔU=√3·I·L·(R·cosφ+X·sinφ)
MDB ← בניין B | 70 m | 574 A | ≈ 0.8% | תקין | אומדן ΔU% לפי ΔU=√3·I·L·(R·cosφ+X·sinφ)
MDB ← בניין C | 100 m | 574 A | ≈ 1.1% | תקין | אומדן ΔU% לפי ΔU=√3·I·L·(R·cosφ+X·sinφ)
לוח בניין ← דירה | פנימי | ≈ 36 A | < 2% | תקין | אומדן ΔU% לפי ΔU=√3·I·L·(R·cosφ+X·sinφ)

[TABLE 41]
נקודה | מקור הזנה | Ik max [kA] | Ik min [kA] | מבטח נבחר | Icu/Ics [kA] | התאמה ל-Ik | התאמה לחוק/תקנות | הערות
פס MDB | 2 שנאים במקביל | 48 | 24 (שנאי בודד) | ACB 1600A | 65/65 | ✓ | ✓ | ip≈122kA; Icw פס 65kA/1s
לוח בניין A/B/C | MDB דרך 2×(4×300) | 22 | ≈8.5 | MCCB 800A | 36/36 | ✓ | ✓ | —
לוח EV | MDB דרך 4×120 | 13 | ≈8 | MCCB 250A | 36/36 | ✓ | ✓ | —
לוח PV / BESS | MDB דרך 4×240 | 12 | ≈8 | MCCB 315/400A | 36/36 | ✓ | ✓ | תרומת PCS מוגבלת אלקטרונית
לוח ציבורי | MDB דרך 4×10 | 3.4 | ≈1.5 | MCB 32A | 15 | ✓ | ✓ | —
לוח UPS | MDB דרך 4×10 | 3.4 | ≈1.5 | MCB 40A | 10 | ✓ | ✓ | —
לוח קומה | רייזר 2×(4×185) | 8 | ≈4 | MCCB 80A | 25 | ✓ | ✓ | —
לוח דירה | לוח קומה, 5×10 | 6 | ≈2 | MCB 3×25A | 10 | ✓ | ✓ | —
מעגל סופי בדירה | לוח דירה, 3×2.5 | — | 0.30 | MCB C16 | 10 | ✓ ניתוק מגנטי ≤0.1s | ✓ | 0.30kA > סף מגנטי 160A

[TABLE 42]
נקודה | Z [mΩ] | Ik max [kA] | Ik min | מפסק | Icu [kA] | Icu≥Ik | מסקנה | מקור / חישוב
הדקי שנאי (בודד) | 9.6 | 24 | — | — | — | — | — | Z, Ik לפי IEC 60909
פס MDB (2 שנאים) | 4.8 | 48 | — | ACB 1600 | 65 | ✓ | תקין | Z, Ik לפי IEC 60909
לוח בניין | 10.3 | 22 | — | MCCB 800 | 36 | ✓ | תקין | Z, Ik לפי IEC 60909
לוח EV | 18 | 13 | — | MCCB 250 | 36 | ✓ | תקין | Z, Ik לפי IEC 60909
לוח PV/BESS | 20 | 12 | — | MCCB 400 | 36 | ✓ | תקין | Z, Ik לפי IEC 60909
לוח ציבורי | 72.1 | 3.4 | — | MCB 32A | 15 | ✓ | תקין | Z, Ik לפי IEC 60909
לוח קומה | — | 8 | — | MCCB 80 | 25 | ✓ | תקין | Z, Ik לפי IEC 60909
לוח דירה | — | 6 | — | MCB 3×25 | 10 | ✓ | תקין | Z, Ik לפי IEC 60909
מעגל סופי | — | — | 0.30 | MCB C16 | 10 | ✓ | תקין | Z, Ik לפי IEC 60909
לוח UPS | 72.1 | 3.4 | — | MCB 40A | 10 | ✓ | תקין | כבל 4×10, 30m

[TABLE 43]
מיקום | זרם קצר Ik (קירוב) | כושר נדרש | מקור / חישוב
פס MDB (מקבילי) | ≈ 48 kA | Icw 65 kA | אומדן Ik לפי IEC 60909
פס MDB (שנאי בודד) | ≈ 24 kA | — | אומדן Ik לפי IEC 60909
מזין בניין | ≈ 22 kA | Icu ≥ 36 kA | אומדן Ik לפי IEC 60909
לוח קומה | ≈ 8 kA | Icu ≥ 25 kA | אומדן Ik לפי IEC 60909
לוח דירה | ≈ 6.4 kA | Icu ≥ 10 kA | אומדן Ik לפי IEC 60909

[TABLE 44]
מיקום | סוג הגנה | זרם נקוב In | כושר ניתוק Icu
ראשי MDB | ACB | 1600 A | ≥ 65 kA
מזין בניין | MCCB | 800 A | ≥ 36 kA
בתוך בניין | MCCB | 630 A | ≥ 36 kA
לוח קומה | MCCB | 80 A | ≥ 25 kA
לוח דירה | MCB | 3×25 A | ≥ 10 kA
דירה (הגנת אדם) | RCD | 30 mA, Type A | —
טעינת EV | RCD | Type B | —

[TABLE 45]
סוג RCD | יישום בפרויקט
Type AC | עומסים סינוסואידליים בלבד (לא בשימוש כללי)
Type A | מעגלי דירה (זרם דלף עם רכיב DC פועם)
Type B | עמדות טעינת רכב (זרם דלף DC חלק)
Type S (השהיה) | רמות עליונות לשמירה על סלקטיביות

[TABLE 46]
מיקום | סוג SPD | תפקיד
MDB ראשי | Type 1+2 | הגנה מפני ברק וקפיצות מתח
לוח בניין | Type 2 | הגנה מפני קפיצות מיתוג
קצה / דירה | Type 2/3 | הגנה עדינה לציוד רגיש

[TABLE 47]
רמה | מפסק | In | עקרון כיול | השהיה
ראשי MDB | ACB 1600A | 1600A | LSIG – Long/Short/Inst/Ground | ST delay ≈ 200ms
מזין בניין | MCCB 800A | 800A | LSI, סף קצר מעל לוח קומה | ST delay ≈ 100ms
לוח קומה / לוח ציבורי | MCCB 80A / MCB 32A | 80A / 32A | LI, סף מתואם מתחת לבניין | מיידי / 50ms
לוח דירה | MCB + RCD | 3×25A | אופיין C, RCD Type A 30mA | מיידי
מעגל סופי | MCB | 16A | אופיין C, ניתוק מהיר בקצר | מיידי

[TABLE 48]
דרגה | לוח | מבטח | In/Frame [A] | Ir | Isd | Ii | זמן השהייה | Ik בנקודה [kA] | תפקיד | סלקטיביות | התאמה לחוק/תקנות
1 | MDB | ACB ראשי | 1600 | 0.9×In=1440A | 6×Ir | 12×In | 200ms | 48 | הזנה ראשית | מלאה מול דרגה 2 | ✓ Icu/Ics 65/65
1א | MDB | ACB Bus-tie | 1600 | 0.8×In=1280A | 4×Ir | — | 150ms | 48 | קישור מקטעים | מתואם בין המקטעים | ✓ 65/65
2 | לוח בניין | MCCB | 800 | 0.9×In=720A | 8×Ir | 10×In | 100ms | 22 | מזין בניין | מלאה מול דרגה 3 | ✓ 36/36
2א | לוח EV | MCCB | 250 | 0.9×In=225A | 6×Ir | 10×In | 50ms | 13 | מזין EV | מלאה מול הגנות העמדות | ✓ 36/36
2ב | לוח BESS | MCCB | 400 Frame | Ir=380A | 6×Ir | 10×In | 50ms | 12 | מזין BESS | מתואם עם הגנות ה-PCS | ✓ 36/36
2ג | לוח PV | MCCB | 315 | 0.93×In≈292A | 6×Ir | 10×In | 50ms | 12 | מזין PV | מתואם עם הגנות הממירים | ✓ 36/36
3 | לוח קומה | MCCB (TM) | 80 | — | — | 8–10×In | מיידי | 8 | מזין קומה | מלאה בעומס יתר מול דרגה 4 | ✓ 25
4 | לוח דירה | MCB+RCD | 3×25 | — | — | 5–10×In (C) | מיידי | 6 | מפסק ראשי דירתי | מלאה בעומס יתר; חלקית בקצר גבוה | ✓ 10
5 | מעגל סופי | MCB | 16 | — | — | 5–10×In (C) | מיידי | 6 | מעגל סופי | — | ✓ 10

[TABLE 49]
מפסק עליון | מפסק תחתון | הפרש כיול | אזור סלקטיביות | מסקנה | מקור / חישוב
ACB 1600 | MCCB 800 | ST 200ms מול 100ms | מלאה עד ~36kA | סלקטיבי | בדיקת סלקטיביות לפי הפרש זרם/השהיה
MCCB 800 | MCCB 80 (קומה) | זרם + השהיה | מלאה עד Ik קומה | סלקטיבי | בדיקת סלקטיביות לפי הפרש זרם/השהיה
MCCB 80 | MCB 25 (דירה) | זרם | מלאה בעומס יתר | סלקטיבי | בדיקת סלקטיביות לפי הפרש זרם/השהיה
MCB 25 | MCB 16 (סופי) | זרם | מלאה בעומס יתר, חלקית בקצר גבוה | סלקטיבי חלקית | בדיקת סלקטיביות לפי הפרש זרם/השהיה
MCCB 250 (EV) | MCB עמדת טעינה + RCD B | זרם + אופיין | מלאה עד Ik בעמדה | סלקטיבי | שרשרת EV
MCCB 400 Ir=380 (BESS) | הגנות PCS פנימיות | זרם + הגנה אלקטרונית | מתואם – ה-PCS מגביל זרם | סלקטיבי | שרשרת BESS
MCCB 315 (PV) | מפסקי ממירים 4×50kW | זרם + אופיין | מלאה עד Ik בלוח PV | סלקטיבי | שרשרת PV
MCCB 630 (גנרטור/ATS) | מזיני לוח חירום | זרם + השהיה | מלאה בתחום זרם הגנרטור | סלקטיבי | שרשרת חירום
MCB 40 (מזין UPS) | MCB 16 (יציאות קריטיות) | זרם | מלאה בעומס יתר | סלקטיבי | שרשרת UPS

[TABLE 50]
מערכת | הגנות נדרשות | הערה | מקור / חישוב
EV | RCD Type B / RDC-DD, MCCB, SPD, DLM, מדידה | בדיקת כבל, מפל מתח וקצר לכל עמדה | בחירת הגנות לפי סוג המערכת והתקן
PV | DC isolator, AC isolator, SPD DC ו-AC, anti-islanding, הגנת ממיר, הארקת מסגרות | חתכי DC/AC ומניעת זרם חוזר | בחירת הגנות לפי סוג המערכת והתקן
BESS | הגנת PCS, ניתוק חירום, isolation, SPD, interlock, אוורור/אש | זרם דו-כיווני, בקרת EMS | בחירת הגנות לפי סוג המערכת והתקן
SPD כללי | T1+T2 בכניסת MDB, T2 בלוחות משנה, T3 בקצה | הגנת יתר-מתח מדורגת | בחירת הגנות לפי סוג המערכת והתקן
RCD כללי | דירות 30mA Type A, EV Type B, מעגלים רטובים/ציבוריים | הגנת אדם וניתוק תקלת אדמה | בחירת הגנות לפי סוג המערכת והתקן

[TABLE 51]
רכיב | תפקיד
אלקטרודת יסוד | חיבור המערכת לאדמה בהתנגדות נמוכה
פס הארקה ראשי (MET) | נקודת ריכוז מרכזית למוליכי ההארקה
מוליך PE 150mm² | הארקת ההגנה של כל בניין
השוואת פוטנציאלים (MEB) | חיבור צנרת, פלדת מבנה ומסילות מעלית
מוליכי LET | הארקה מקומית בכל בניין

[TABLE 52]
שיטה | מאפיין עיקרי | שימוש אופייני
TN-S | N ו-PE מופרדים לכל אורך המערכת | נבחרה לפרויקט – בטיחות ואיכות אספקה גבוהות
TN-C-S | PEN משותף ואז מופרד (נקודת איפוס) | נפוץ ברשתות חלוקה ציבוריות
TT | הארקה מקומית נפרדת מהרשת | אזורים כפריים/מבנים מבודדים
IT | ללא הארקת אפס ישירה, ניטור בידוד | בתי חולים, תעשייה רגישה, המשכיות קריטית

[TABLE 53]
רכיב | שיטת חיבור להארקה | חתך PE [mm²] | חיבור לפס השוואה | בדיקה נדרשת | התאמה לחוק/תקנות | הערות
לוח MDB | פס PE ראשי מחובר ל-MET | 150 | ישיר ל-MET | רציפות; הפרדת N/PE | ✓ | TN-S מנקודת הכוכב
לוח בניין A/B/C | PE נלווה למזין הבניין | 150 | פס PE בלוח ↔ MET | רציפות; מדידת Zs | ✓ | —
לוחות קומה ודירות | PE נלווה למזינים | 16 (קומה) / 10 (דירה) | פס PE קומתי | רציפות; בדיקת RCD | ✓ | RCD 30mA בדירות
צנרת מים מתכתית | בונדינג בכניסה לבניין | 25 | MEB | רציפות | ✓ | —
שלד המבנה / זיון | אלקטרודת יסוד (טבעת) | טבעת יסוד | MET | מדידת התנגדות אלקטרודה | ✓ | יעד ≤1Ω
מעליות | PE + בונדינג מסילות | 16 | MEB קומתי | רציפות | ✓ | עומס חירום
מסגרות PV (גג) | PE ייעודי + גישור מסגרות | 16 (+6 בין מסגרות) | פס גג ↔ MET | רציפות; בדיקת SPD DC | ✓ | הגנת מתח מגע
עמדות EV | PE נלווה לכל עמדה | 10 לעמדה; 70 ללוח | פס PE בלוח EV | בדיקת RCD Type B | ✓ | —
מערכת BESS | PE למעטפת ול-PCS | 25 | MET | רציפות; ניתוק חירום | ✓ | —
גנרטור | הארקת שלדה; נקודת כוכב לפי תצורת ההפעלה | 70 | MET | מדידה לפני הפעלה ראשונה | ✓ | תיאום עם ATS
UPS | PE כניסה ויציאה | 10 | פס PE | רציפות | ✓ | —
לוחות BMS/תקשורת | PE + הארקה פונקציונלית | 6 | פס PE | רציפות | ✓ | הפרדת הארקת אותות
מגני SPD | חיבור קצר ככל האפשר ל-PE | 16 | פס PE מקומי | בדיקת חיווי SPD | ✓ | אורך מוליך ≤0.5m

[TABLE 54]
חתך פאזה S [mm²] | חתך PE [mm²] | מקור / חישוב
S ≤ 16 | S (זהה לפאזה) | מתוך טבלת IEC 60364-5-54
16 < S ≤ 35 | 16 | מתוך טבלת IEC 60364-5-54
S > 35 | S/2 | מתוך טבלת IEC 60364-5-54

[TABLE 55]
פרמטר | ערך | מקור / חישוב
זרם נקוב | 2500 A | דירוג לפי J=I/A ו-Icw≥Ik
עמידות בקצר (Icw) | 65 kA / 1s | דירוג לפי J=I/A ו-Icw≥Ik
זרם שיא נסבל (Ipk) | ≈ 143 kA | דירוג לפי J=I/A ו-Icw≥Ik
חומר | נחושת | דירוג לפי J=I/A ו-Icw≥Ik
תצורה | פסים מקבילים (הקטנת אפקט עור) | דירוג לפי J=I/A ו-Icw≥Ik
תקן | IEC 61439 | דירוג לפי J=I/A ו-Icw≥Ik

[TABLE 56]
לוח | זרם עבודה [A] | פס צבירה נבחר | צפיפות זרם [A/mm²] | Ik / ip [kA] | Icw [kA/1s] | עמידה תרמית | עמידה דינמית | התאמה לחוק/תקנות | סטטוס
MDB | 2×1443 (פס 2500A) | 2×(100×10) Cu לפאזה | 1.25 | 48 / 122 | 65 | ✓ (t=22.9s≥1s) | ✓ תמיכות 0.5m, f₁=66Hz | ✓ | סופי
לוח בניין | 574 | 1×(50×10) Cu | 1.15 | 22 / 46 | 36 | ✓ | ✓ | ✓ | סופי
לוח חירום | 433 | 1×(50×10) Cu | 0.87 | 20 / 42 | 36 | ✓ | ✓ | ✓ | סופי
לוח PV/BESS | 368 | 1×(40×10) Cu | 0.92 | 12 / 25 | 25 | ✓ | ✓ | ✓ | סופי
לוח EV | 179 | 1×(25×5) Cu | 1.43 | 13 / 27 | 25 | ✓ | ✓ | ✓ | סופי

[TABLE 57]
נתון | ערך | חישוב / נימוק | התאמה לחוק/תקנות | הערות
מקדם הספק קיים | cosφ ≈ 0.90 | אופייני לעומס מגורים מעורב עם מנועים | — | יאומת במדידה בהרצה
מקדם הספק יעד | cosφ = 0.95 | דרישת ספק החשמל וייעול המערכת | ✓ | —
הספק פעיל לחישוב | P ≈ 1,181kW | 1,312.7kVA × 0.90 (ביקוש מעשי) | — | —
הספק ריאקטיבי נדרש | Qc ≈ 183kvar | Qc = P×(tanφ₁ − tanφ₂) | ✓ | חישוב 15.1
הספק לוח נבחר | 200kvar | מרווח מעל הנדרש | ✓ | בחירה סופית
מדרג צעדים | 8 × 25kvar | ויסות עדין ומניעת קיזוז-יתר | ✓ | —
בקרה | בקר cosφ אוטומטי, 12 דרגות | מדידה בצד ההזנה הראשית; יעד 0.95 | ✓ | —
משנקי ניחות | Detuned 7% (תהודה 189Hz) | נוכחות ממירי PV/BESS ועומסי EV – נבחר סופית | ✓ | מניעת הגברת הרמוניות
מיקום | מרכזי בלוח ה-MDB | ריכוז העומס הריאקטיבי ופשטות בקרה | ✓ | שדה ייעודי
הגנה ומזין | MCCB 315A + נתיכי HRC לכל צעד | Ib≈289A; כבל 4×185 (פרק 9) | ✓ | כולל אביזרי פריקה
מניעת קיזוז-יתר | ניתוק צעדים אוטומטי + תיאום EMS | בעומס נמוך או ייצור PV גבוה הבקר מנתק צעדים | ✓ | מניעת מתח-יתר והזרמת kvar לרשת

[TABLE 58]
פרמטר | ערך
זרם פס צבירה | 2500 A
כושר עמידה בקצר | Icw 65 kA / 1s
מפסקים ראשיים | 2 × ACB 1600 A
מפסק קישור (Bus-tie) | 1600 A
מבנה | דו-מקטעי (Form 4)
תקן | IEC 61439

[TABLE 59]
לוח משנה | מפסק מזין | עומס
בניין A | MCCB 800 A | 397.6 kVA
בניין B | MCCB 800 A | 397.6 kVA
בניין C | MCCB 800 A | 397.6 kVA
לוח EV | MCCB 250 A | 115.5 kW מנוהל
לוח PV | 315 A | 200 kWp
לוח BESS | MCCB 400 A | 250 kW
לוח ציבורי | MCB 32A | 15.8 kVA

[TABLE 60]
סוג מפסק | מסגרת | Icu טיפוסי
ACB (אוויר) | 1600 A | ≥ 65 kA
MCCB | 630–800 A | ≥ 36 kA
MCCB | 125–250 A | ≥ 25 kA
MCB | ≤ 63 A | 6–10 kA

[TABLE 61]
מקטע | עומסים עיקריים | הזנה
מקטע 1 (TR-1) | בניין A, בניין B, לוח EV, לוח חירום | ACB 1600A
מקטע 2 (TR-2) | בניין C, PV/BESS, UPS, לוח ציבורי | ACB 1600A
קישור | Bus-tie לגיבוי הדדי N-1 | 1600A

[TABLE 62]
לוח | In | Icu [kA] | IP | מזין נכנס | מפסק ראשי | פס צבירה | SPD | RCD | רזרבה | מקור / חישוב
MDB | 2500A | 65 | IP41 | 2 שנאים | 2×ACB 1600 + Bus-tie | 2500A | T1+T2 | — | 25% | In≥Ib ; Icu≥Ik
לוח בניין | 800A | 36 | IP41 | MDB | MCCB 800 | 800A | T2 | — | 30% | In≥Ib ; Icu≥Ik
לוח קומתי | 80A | 25 | IP41 | רייזר | MCCB 80 | 100A | — | — | 25% | In≥Ib ; Icu≥Ik
לוח דירה | 3×25A | 10 | IP41 | לוח קומה | מאפסק 3×25A | — | T3 | 30mA Type A | 25% | In≥Ib ; Icu≥Ik
לוח EV | 250A | 36 | IP44 | MDB | MCCB 250 | 250A | T2 | Type B | 30% | In≥Ib ; Icu≥Ik
לוח PV | 315A | 36 | IP44 | ממיר PV | MCCB 315 | 315A | T2 DC/AC | — | 20% | In≥Ib ; Icu≥Ik
לוח BESS | 400A | 36 | IP44 | PCS | MCCB 400 | 400A | T2 | — | 20% | In≥Ib ; Icu≥Ik
לוח UPS/חירום | 630A | 36 | IP41 | ATS/UPS | MCCB 630 | 630A | T2 | לפי מעגל | 30% | In≥Ib ; Icu≥Ik
לוח ציבורי | 32A | 15 | IP41 | MDB | MCB 32 | 32A | T2 | 30mA | 30% | In≥Ib ; Icu≥Ik
לוח BMS/תקשורת | 63A | 10 | IP41 | UPS | MCCB 63 | — | T3 | 30mA | 30% | In≥Ib ; Icu≥Ik
לוח קבלים | 315A | 36 | IP41 | MDB | MCCB 315 | — | — | — | — | In≥Ib ; Icu≥Ik

[TABLE 63]
יציאה | In | כבל | יעד | מקור / חישוב
מזין בניין A | MCCB 800 | 2×(4×300) | לוח בניין A | פרקים 5, 9
מזין בניין B | MCCB 800 | 2×(4×300) | לוח בניין B | פרקים 5, 9
מזין בניין C | MCCB 800 | 2×(4×300) | לוח בניין C | פרקים 5, 9
מזין EV | MCCB 250 | 4×120 | לוח EV | פרקים 5, 9
מזין PV | MCCB 315 | 4×240 | לוח PV | פרקים 5, 9
מזין BESS | MCCB 400 | 4×240 | לוח BESS | פרקים 5, 9
מזין גנרטור/ATS | MCCB 630 | 2×(4×185) | לוח חירום | פרקים 5, 9
מזין ציבורי | MCB 32 | 4×10 | לוח ציבורי | פרקים 5, 9
מזין UPS | MCB 40 | 4×10 | לוח UPS | פרקים 5, 9
מזין לוח קבלים | MCCB 315 | 4×185 | לוח קבלים 200kvar | פרקים 5, 9

[TABLE 64]
רכיב | תפקיד | הגנה / ניתוק | חיבור / הערה
מפסק ראשי | הזנת הלוח | MCCB 250A | מ-MDB
מזיני קבוצות | קבוצות עמדות | MCCB/MCB | חלוקה מאוזנת
עמדת טעינה | טעינת רכב Mode 3 | RCD Type B + MCB | 11kW תלת-פאזי
הגנת יתר-מתח | הגנת ציוד אלקטרוני | SPD | ברמת הלוח
מדידה | מדידת צריכה | מונה/מד | לכל קבוצה / עמדה
בקר DLM | ניהול עומסים | — | תקשורת ל-EMS/BMS

[TABLE 65]
פרמטר | PV | BESS | מקור / חישוב
הספק | 200 kWp | 250 kW | נתוני פרויקט + קטלוג; Ib=S/(√3·U)
קיבולת | — | 500 kWh | נתוני פרויקט + קטלוג; Ib=S/(√3·U)
ממיר | 4 × 50 kW | PCS 250 kW דו-כיווני | נתוני פרויקט + קטלוג; Ib=S/(√3·U)
זרם | ≈ 72–74 A לממיר | ≈ 368 A | נתוני פרויקט + קטלוג; Ib=S/(√3·U)
הגנות | anti-islanding, SPD DC/AC | BMS, הגנה תרמית | נתוני פרויקט + קטלוג; Ib=S/(√3·U)
מפסק | 315 A | MCCB 400 A | נתוני פרויקט + קטלוג; Ib=S/(√3·U)

[TABLE 66]
רכיב | תפקיד | הגנה / ניתוק | חיבור ללוח
PV strings | ייצור DC | DC fuse / breaker | → DC combiner
DC combiner | ריכוז מחרוזות | DC isolator | → ממיר
ממיר (inverter) | המרת DC→AC | AC breaker | → לוח PV
לוח PV | ריכוז וחיבור AC | MCCB + SPD AC | → MDB / BESS
הארקה והשוואת פוטנציאלים | בטיחות | PE / bonding | מערך הארקה
anti-islanding | מניעת הזנה חוזרת | ניתוק אוטומטי | בקרת ממיר / EMS
מדידה | ניטור ייצור | — | EMS/BMS

[TABLE 67]
מצב עבודה | תנאי | מקור / יעד | בקרה
טעינה מ-PV | עודף ייצור סולארי | PV → BESS | EMS לפי ייצור וצריכה
טעינה מהרשת | שעות עומס נמוך / תעריף נמוך | רשת → BESS | EMS לפי תעריף ועומס
פריקה (Peak Shaving) | שעות שיא / ביקוש גבוה | BESS → עומסים | EMS לפי סף ביקוש
תמיכה ב-EV | עומס טעינה גבוה | BESS → לוח EV | EMS + DLM

[TABLE 68]
פונקציה | תיאור
ניטור ומדידה | צריכה, מתח וזרם בכל רמות הלוחות
ניהול עומסים (DLM) | הגבלת ביקוש טעינת הרכב בזמן אמת
ניהול אגירה | קביעת מחזורי טעינה ופריקה של ה-BESS
תיאום ייצור-צריכה | איזון בין PV, BESS והעומסים
נשירת עומסים | ניתוק עומסים לא-קריטיים לפי עדיפות
ממשק בטיחות | קישור לגילוי אש ופעולה במצב fail-safe

[TABLE 69]
מצב פעולה | רשת | PV | BESS | גנרטור | UPS | EV | החלטת EMS | התאמה לחוק/תקנות | הערות בטיחות
שגרה | פעילה | מייצר | טעינה / המתנה | כבוי | מצוף (Online) | טעינה לפי DLM | אופטימיזציית עלות ועומס | ✓ | —
שיא ביקוש | פעילה | מייצר | פריקה (Peak Shaving) | כבוי | מצוף | DLM מצמצם הספק | גיזום שיא מתחת לסף | ✓ | —
לילה / תעריף נמוך | פעילה | — | טעינה מהרשת | כבוי | מצוף | טעינה מוגברת | ניצול תעריף | ✓ | —
הפסקת רשת | מנותקת | מנותק מפס החירום (anti-islanding + חסימת EMS) | מבודד (אלא אם במצב מתואם ומאושר) | פעיל על פס החירום | מזין עומסים קריטיים | מושבת | הזנת חירום בלבד לפי סדר עדיפויות | ✓ | אין הקבלת גנרטור–PV/BESS
חזרת רשת | חוזרת | חוזר לאחר חיבור הרשת וייצוב | חוזר מבוקר | כיבוי לאחר השהיה וקירור | חוזר למצוף | חוזר מדורג | החזרה מסודרת ללא הלם עומס | ✓ | מעבר ATS עם חציצה
N-1 (כשל שנאי) | חלקית (שנאי בודד) | מייצר | פריקה תומכת | כבוי (זמין) | מצוף | DLM מצמצם עד השבתה | נשירת עומסים מדורגת עד ≤1000kVA | ✓ | עדיפות לעומסים חיוניים
עודף ייצור PV | פעילה | מייצר מלא | טעינה מעודפים | כבוי | מצוף | טעינה מוגברת | מניעת הזרמה עודפת ותיאום עם לוח הקבלים | ✓ | מניעת קיזוז-יתר

[TABLE 70]
אזור | רמת תאורה [lux] | סוג תאורה | הערה | מקור / חישוב
לובי וכניסה | 200 | LED + עמעום | תאורת חירום משולבת | מתוך תקן EN 12464-1 / ת״י 8995
מסדרונות וחדרי מדרגות | 150 | LED | חיישני נוכחות | מתוך תקן EN 12464-1 / ת״י 8995
חדר חשמל / שנאים | 300 | LED IP54 | תאורת חירום חובה | מתוך תקן EN 12464-1 / ת״י 8995
חניון | 75 | LED IP65 | תאורת חירום + שילוט | מתוך תקן EN 12464-1 / ת״י 8995
שטחי חוץ | 20–50 | LED IP65 | הפעלה לילית | מתוך תקן EN 12464-1 / ת״י 8995
מחסנים / טכני | 100 | LED | — | מתוך תקן EN 12464-1 / ת״י 8995

[TABLE 71]
אזור | מס׳ מעגלים | הספק [kW] | מקור | מפסק | מקור / חישוב
לובי וכניסה | 2 | 1.2 | רגיל + חירום | MCB C10 | חישוב הספק לפי לוקס ושטח (שיטת הפלקס)
מסדרונות / מדרגות | 4 | 1.6 | רגיל + חירום | MCB C10 | חישוב הספק לפי לוקס ושטח (שיטת הפלקס)
חדר חשמל / שנאים | 2 | 1.0 | רגיל + חירום | MCB C10 | חישוב הספק לפי לוקס ושטח (שיטת הפלקס)
חניון | 4 | 3.0 | רגיל + חירום | MCB C16 | חישוב הספק לפי לוקס ושטח (שיטת הפלקס)
שטחי חוץ | 2 | 2.0 | רגיל | MCB C16 | חישוב הספק לפי לוקס ושטח (שיטת הפלקס)
תאורת חירום ושילוט | 2 | 1.5 | UPS/גנרטור + סוללה | MCB C10 | חישוב הספק לפי לוקס ושטח (שיטת הפלקס)

[TABLE 72]
אזור | שטח [מ²] | רמת הארה נדרשת [lux] | גוף תאורה נבחר | כמות | הספק [kW] | לוח מזין | הזנת חירום | התאמה לחוק/תקנות | סטטוס
לובי וכניסה | 50 | 200 | LED שקוע 24W / 3500lm | 6 | 0.15 | לוח תאורה בניין | כן (גופים משולבים) | ✓ | סופי
מסדרונות וחדרי מדרגות | ≈300 לבניין | 150 | LED קיר/תקרה 18W | 28 | 0.5 | לוח תאורה בניין | כן | ✓ | סופי
חדר חשמל / שנאים | 60 | 300 | LED אטום IP54, 36W | 8 | 0.3 | לוח תאורה | כן (חובה) | ✓ | סופי
חניון תת-קרקעי | 600 | 75 | LED אטום IP65, 30W / 4000lm | 28 | 0.85 | לוח תאורה | כן + שילוט הכוונה | ✓ | סופי
שטחי חוץ ושבילים | — | 20–50 | עמודי LED 4m / 40W (ו-8m בחניה) | ≈50 | 2.0 | לוח ציבורי | חלקית (צירי מילוט) | ✓ | סופי
תאורת חירום ושילוט מילוט | כל המבנה | ≥1 lux בנתיב מילוט | גופי חירום LED עם סוללה 90 דק׳ | ≈60 לבניין | 0.5 | שדה חירום בלוח התאורה | כן – UPS/גנרטור + סוללה מקומית | ✓ | סופי

[TABLE 73]
ציוד | נתון עיקרי | פרק
שנאים | 2×1000kVA, 22/0.4kV | 7
לוח ראשי MDB | 2500A / Icw 65kA | 16
מזין בניין | MCCB 800A | 16
מערכת PV | 200kWp, 4×50kW | 17
מערכת אגירה BESS | 250kW / 500kWh | 17
עמדות טעינה EV | 30×11kW + DLM | 17
מערכת UPS | 20kVA / 8.75kWh | 8
גנרטור חירום | 300kVA + ATS | 8

[TABLE 74]
מס' שרטוט | שם השרטוט | פרק
E-001 | תרשים חד-קווי ראשי | 4
E-002 | תרשים חד-קווי מבנה טיפוסי | 16
E-003 | מבנה לוח מתח נמוך ראשי (MDB) | 16
E-004 | היררכיית לוחות משנה | 16
E-005 | תוכנית שטח עקרונית | 3
E-006 | תוואי כבלים תת-קרקעי | 9
E-007 | פריסת חדר שנאים | 7
E-008 | גנרטור, ATS ו-UPS | 8
E-009 | PV / BESS / EV | 17
E-010 | הארקה והשוואת פוטנציאלים (TN-S) | 13
E-011 | הגנות וסלקטיביות | 12
E-012 | ארכיטקטורת EMS/BMS | 17
E-013 | תאורה רגילה ותאורת חירום | 18
E-014 | סקירת מערכת כוללת | 4
E-015 | תרשים EV מפורט | 19
E-016 | תרשים PV/BESS מפורט | 19
E-017 | לוח קבלים לשיפור מקדם הספק | 19
E-018 | מסלול זרם קצר עד הצרכן | 19
BV-01 | מבט בניין – חלוקת מתח נמוך | 19
BV-02 | מבט בניין – תוואי כבילה | 19
BV-03 | מבט בניין – הארקה והשוואת פוטנציאלים | 19

[TABLE 75]
נושא | חלופה 1 | חלופה 2 | חלופה 3 | קריטריונים | בחירה סופית | נימוק הנדסי | התאמה לחוק/תקנות
מערך שנאים | שנאי בודד 1600–2000kVA | 2×1000kVA | 3×630/1000kVA | אמינות N-1, עלות, מקום, סלקטיביות | 2×1000kVA | כיסוי הביקוש השמרני (80.2%) עם גיבוי N-1 חלקי ומבנה דו-מקטעי פשוט; שנאי בודד = נקודת כשל יחידה; שלוש יחידות = עלות ומורכבות עודפות | ✓
סוג שנאי | שמן (ONAN) בחדר חיצוני | יבש יצוק (AN) | — | בטיחות אש, התקנה פנימית, תחזוקה | יבש יצוק (AN) | התקנה בצמוד למבנה מאוכלס מחייבת מזעור סיכון אש ודליפה; ONAN נדחה לשימוש פנימי | ✓
טופולוגיית חלוקת LV | רדיאלית | טבעתית (Ring) | — | פשטות הגנות, עלות, אמינות | רדיאלית עם Bus-tie | טבעת LV מסבכת הגנות וסלקטיביות ללא תועלת באורכי קווים קצרים; היתירות מושגת בשני שנאים ומפסק קישור | ✓
חומר מוליכים | נחושת (Cu) | אלומיניום (Al) | — | חתך, חיבורים, אמינות, מקום | נחושת | Al מוזיל אך מחייב חתכים גדולים בכ-60%, מחברים ייעודיים ותחזוקת חיבורים; בבניין מגורים צפוף נבחרה נחושת | ✓
הספק עמדת EV | 7.4kW חד-מופעי | 11kW תלת-מופעי | 22kW תלת-מופעי | זמן טעינה, איזון פאזות, עומס כולל | 11kW + DLM | 11kW מאזן בין זמן טעינה סביר (4–6 שעות) לעומס מצרפי נשלט ב-DLM; 22kW מכפיל את התשתית ללא צורך בטעינה לילית | ✓
גודל BESS | 150kW/300kWh | 250kW/500kWh | 500kW/1MWh | גיזום שיא, עלות, מקום, בטיחות | 250kW/500kWh | מדורג לגיזום השיא המחושב ולתמיכת EV בשעתיים פריקה; גודל כפול אינו מוצדק כלכלית ומכביד על דרישות הבטיחות | ✓
הספק גנרטור | 250kVA | 300kVA | 400kVA | עומסי חירום 228kVA, התנעות, רזרבה | 300kVA | 228kVA נדרש + מרווח ~24% לזרמי התנעת מנועים; 250kVA גבולי בהתנעת מעלית, 400kVA עודף | ✓
שיטת הארקה | TN-C-S | TN-S | TT | בטיחות, EMC, ציוד אלקטרוני רגיש | TN-S | הפרדת N/PE מלאה מהשנאי מבטלת זרמים תועים ב-PE – קריטי לשכונה עתירת אלקטרוניקה, ממירים ובקרה; TT מקשה על ניתוק מהיר | ✓
שיפור מקדם הספק | קיזוז מבוזר בלוחות המשנה | סוללה מרכזית ב-MDB | — | ריכוז עומס ריאקטיבי, בקרה, עלות | מרכזית ב-MDB (detuned) | רוב ה-kvar מרוכז בהזנה הראשית; בקרה מרכזית אחת עם משנקי ניחות פשוטה וזולה מתריסר יחידות מבוזרות | ✓
תצורת UPS | UPS מקומי לכל מערכת קריטית | UPS מרכזי 20kVA | — | אמינות, תחזוקה, ניטור | UPS מרכזי 20kVA/8.75kWh | העומסים הקריטיים מרוכזים (8.75kVA) וסמוכים; יחידה מרכזית עם עוקף תחזוקה ונטור EMS עדיפה על פיזור סוללות | ✓

[TABLE 76]
מס׳ | תיאור ציוד | כמות | דירוג חשמלי | נתונים טכניים | מיקום התקנה | תקן/דרישה | התאמה לחוק/תקנות | הערות
1 | שנאי הספק יבש יצוק | 2 | 1000kVA, 22/0.4kV | Dyn11, uk≈6%, AN | חדר שנאים | IEC 60076-11 | ✓ | כולל הגנות טמפרטורה
2 | יחידת מיתוג טבעתית RMU | 1 | 24kV | 2 כניסות + 2 יציאות שנאי | חדר שנאים | IEC 62271-200 | ✓ | ממשק חברת החשמל
3 | לוח ראשי MDB דו-מקטעי | 1 | 2500A, Icw 65kA/1s | Form 4, IP41, TN-S | חדר חשמל ראשי | IEC 61439-1/2 | ✓ | כולל פסי N/PE נפרדים
4 | מפסק אוויר ACB | 2 | 1600A, Icu/Ics 65kA | יחידת הגנה LSIG | MDB – כניסות | IEC 60947-2 | ✓ | Ir=1440A
5 | מפסק קישור (Bus-tie) ACB | 1 | 1600A, 65kA | LSI, השהיה 150ms | MDB | IEC 60947-2 | ✓ | נעילה חשמלית
6 | MCCB מזין בניין | 3 | 800A, 36kA | אלקטרוני LSI, Ir=720A | MDB | IEC 60947-2 | ✓ | —
7 | MCCB מזין גנרטור/חירום | 1 | 630A, 36kA | LSI | MDB / לוח חירום | IEC 60947-2 | ✓ | —
8 | MCCB מזין BESS | 1 | 400A Frame, 36kA | אלקטרוני, Ir=380A | MDB | IEC 60947-2 | ✓ | —
9 | MCCB מזין PV | 1 | 315A, 36kA | Ir≈292A | MDB | IEC 60947-2 | ✓ | —
10 | MCCB מזין לוח קבלים | 1 | 315A, 36kA | — | MDB | IEC 60947-2 | ✓ | —
11 | MCCB מזין EV | 1 | 250A, 36kA | Ir=225A | MDB | IEC 60947-2 | ✓ | —
12 | MCB מזין לוח ציבורי | 1 | 3×32A, 15kA | אופיין C | MDB | IEC 60898/60947 | ✓ | —
13 | MCB מזין UPS | 1 | 3×40A, 10kA | אופיין C | MDB | IEC 60898 | ✓ | —
14 | לוח בניין ראשי | 3 | 800A, 36kA | IP41, פס 800A | קומת קרקע כל בניין | IEC 61439 | ✓ | —
15 | לוח קומתי | 42 | 80A (MCCB), 25kA | מזין 4 דירות + תאורה | חדר חשמל קומתי | IEC 61439-3 | ✓ | 14 לבניין
16 | לוח דירתי | 168 | 3×25A, 10kA | מא״זים C + RCD 30mA Type A | בכל דירה | IEC 61439-3 | ✓ | —
17 | לוח ציבורי שכונתי | 1 | 32A | IP54 (חוץ) | מבנה שער | IEC 61439 | ✓ | —
18 | לוח תאורה ותאורת חירום | 3 | 32A | כולל שדה חירום נפרד | לוח בניין | IEC 61439 | ✓ | —
19 | לוח BMS/תקשורת | 1 | 16A | מוזן מ-UPS | חדר בקרה | IEC 61439 | ✓ | —
20 | לוח EV + DLM | 1 | 250A | מזיני קבוצות + בקר DLM | חניון | IEC 61439, IEC 61851 | ✓ | —
21 | לוח PV | 1 | 315A | כולל מנתקי AC | חדר ממירים | IEC 61439 | ✓ | —
22 | לוח BESS | 1 | 400A | כולל E-Stop | חדר BESS | IEC 61439 | ✓ | —
23 | עמדת טעינה AC Mode 3 | 30 | 11kW, 3×16A | Type 2, RCD Type B/RDC-DD פנימי | חניון | IEC 61851-1 | ✓ | בשליטת DLM
24 | פאנל PV | ≈400 | 500Wp | מסגרת מוארקת | גגות A/B/C | IEC 61215 | ✓ | ≈920 מ²
25 | ממיר PV | 4 | 50kW | anti-islanding מובנה, SPD DC | חדר ממירים | IEC 62109 | ✓ | —
26 | BESS – PCS דו-כיווני | 1 | 250kW | ≈368A, בקרת EMS | חדר BESS | IEC 62477 | ✓ | —
27 | BESS – מערך סוללות | 1 | 500kWh | BMS, גילוי אש, אוורור | חדר BESS | UL9540/IEC 62619 | ✓ | E-Stop
28 | UPS מרכזי | 1 | 20kVA / 8.75kWh | Online, עוקף תחזוקה | חדר בקרה | IEC 62040 | ✓ | גיבוי ≈1.1h לעומס הקריטי
29 | גנרטור דיזל + ATS | 1 | 300kVA; ATS 630A | מפסק יציאה 500A; Open Transition | חצר טכנית/חדר גנרטור | ISO 8528, IEC 60947-6-1 | ✓ | anti-backfeed
30 | לוח קבלים אוטומטי | 1 | 200kvar | 8×25kvar, detuned 7%, בקר 12 דרגות | MDB | IEC 61921 | ✓ | —
31 | פסי צבירה נחושת ל-MDB | 12 מ׳ | 2500A | 2×(100×10) לפאזה, תמיכות 0.5m | MDB | IEC 61439 | ✓ | —
32 | כבל N2XY 4×300+PE150 | 420 מ׳ | — | 2 מקבילים לכל בניין | תת-קרקעי | IEC 60502-1 | ✓ | 40/70/100m ×2
33 | כבל N2XY 4×240+PE120 | 50 מ׳ | — | PV + BESS | תעלה | IEC 60502-1 | ✓ | —
34 | כבל N2XY 4×185+PE95 | 98 מ׳ | — | גנרטור (2 מקבילים), קבלים | תעלה | IEC 60502-1 | ✓ | —
35 | כבל N2XY 2×(4×185) רייזר | 270 מ׳ | — | קו עולה לכל בניין | פיר | IEC 60502-1 | ✓ | 90m לבניין
36 | כבל N2XY 4×120+PE70 | 35 מ׳ | — | מזין EV | תעלה | IEC 60502-1 | ✓ | —
37 | כבלי משנה (4×25, 5×10, 4×10, 5×4, 5×2.5) | ≈6,500 מ׳ | — | קומות, דירות, ציבורי, UPS, תאורה | פירים וצינורות | IEC 60502-1 | ✓ | לפי טבלת הכבלים
38 | מוליכי PE והארקה 150/95/70/25/16/10 | ≈1,200 מ׳ | — | לפי טבלת ההארקה | כלל המתקן | — | ✓ | —
39 | פס השוואת פוטנציאלים (MEB/MET) | 4 | — | ראשי + אחד לבניין | חדר חשמל וקומות קרקע | — | ✓ | —
40 | SPD Type 1+2 | 1 | Iimp ≥ 12.5kA/קוטב | כניסת MDB | MDB | IEC 61643-11 | ✓ | —
41 | SPD Type 2 | ≈10 | In 20kA | לוחות משנה + PV DC | לוחות | IEC 61643 | ✓ | —
42 | RCD Type A 30mA | ≈340 | 25–40A | דירות ומעגלים ציבוריים | לוחות דירה | IEC 61008/61009 | ✓ | —
43 | RCD Type B | 30 | 40A | עמדות EV (אם לא מובנה) | לוח EV | IEC 62423 | ✓ | —
44 | גופי תאורה LED | ≈170 | 18–40W | לפי טבלת התאורה הסופית | שטחים משותפים וחוץ | IEC 60598 | ✓ | —
45 | גופי תאורת חירום ושילוט | ≈180 | LED, 90 דק׳ | סוללה מקומית | נתיבי מילוט, חניון | IEC 60598-2-22 | ✓ | —
46 | מונים ומדידה (Smart Meters) | ≈180 | — | דירות, לוחות ראשיים, מערכות | לוחות | IEC 62052/62053 | ✓ | ל-EMS
47 | מערכת EMS/BMS | 1 | — | שרת, בקרים, תוכנה, HMI | חדר בקרה | — | ✓ | Modbus/BACnet
48 | כבילת תקשורת ובקרה | ≈2,000 מ׳ | — | סיב/Cat6A מסוככת | תוואי נפרד | — | ✓ | הפרדה מכבילת הספק
49 | תשתית תת-קרקעית: חפירה, מובלים, שוחות | ≈300 מ׳ | — | עומק ≥0.8m, חול, סרט אזהרה, צנרת 110mm | אתר | — | ✓ | כולל 8 שוחות
50 | תעלות כבלים, סולמות ופירים | ≈600 מ׳ | — | מגולוון + מחיצות הפרדה | מבנים | — | ✓ | אטימת אש בין קומות

[TABLE 77]
בדיקה | מיקום בדוח | ערך נבדק | תוצאה | סטטוס | פעולה מתקנת אם נדרש
מספר דירות 3×14×4 | פרקים 3, 6 | 168 דירות | 168 בכל הטבלאות | תקין | —
גודל שנאים מול ביקוש | פרקים 6, 7 | 1,603.7kVA ≤ 2,000kVA | העמסה 80.2% (שמרני) | תקין | —
זרם לוח בניין | פרקים 5, 9 | 397.6kVA ⟵ 573.9A | 574A אחיד בכל הדוח | תקין | תוקן מ-572A בגרסה קודמת
תנאי כבלים Ib ≤ In/Ir ≤ Iz′ | פרק 9 | 18 מסלולים | מתקיים בכולם | תקין | —
הגנת יתר I2 ≤ 1.45×Iz′ | פרק 9 | כל המסלולים | מתקיים | תקין | —
מפלי מתח | פרק 10 | מצטבר עד דירה רחוקה | ≈3.5% < 5% | תקין | מודל הרייזר תוקן (2×(4×185) במקום 4×35)
זרמי קצר מקסימליים | פרק 11 | 48kA בפס ה-MDB | ציוד 65kA | תקין | Icu/Ics של ה-ACB אוחד ל-65kA
זרמי קצר מינימליים | פרק 11 | 0.30kA במעגל סופי | ניתוק מגנטי מיידי | תקין | Ik,min הוסף לכל לוח
Icu/Ics ≥ Ik בכל לוח | פרקים 11, 12, 16 | כל הלוחות | מתקיים בהפרש ביטחון | תקין | —
לוח ציבורי – ערכים סופיים | פרקים 5, 9, 11 | 23A / MCB 32A / 4×10 | עקבי בכל הדוח | תקין | Ik עודכן ל-3.4kA לפי הכבל בפועל
לוח BESS – ערכים סופיים | פרקים 5, 9, 12 | MCCB 400A Frame, Ir=380A, כבל 4×240 | עקבי; Ib=368 ≤ Ir=380 ≤ Iz′=430 | תקין | —
UPS – ערכים סופיים | פרקים 3, 5, 8, 9 | 20kVA / 8.75kWh | עקבי; גיבוי ≈1.1h; מזין MCB 40A, 4×10 | תקין | עודכן מ-20kVA/8.75kWh לנתון הסופי
מינוח קירור שנאי יבש | פרק 7 | AN (אוויר טבעי) | אין ONAN בציוד הנבחר | תקין | ONAN מופיע רק כחלופה שנדחתה
שרטוטים מול טבלאות | פרק 19 | ערכי E-001..E-018, BV-01..03 | תואמים (65kA, UPS 20kVA, ציבורי 32A) | תקין | השרטוטים הופקו מחדש בערכים הסופיים
טבלאות מול חישובים | כל הדוח | עמודת 'מקור / חישוב' | קיימת בכל טבלה מספרית | תקין | —
היעדר ניסוחי דוח־ביניים | כל הדוח | 'דוח־ביניים', 'אבן־דרך־שלישית', 'יושלם־בדוח־הסופי' | הוסרו או הוחלפו בניסוח סופי | תקין | בוצעה סריקה ממוכנת מלאה
טבלאות התאמה לחוק ולדרישות | פרק 2 | 27 דרישות + 16 נושאי חוק | מלאות, כולן בסטטוס מלא/מתאים | תקין | —
איורים תקינים | כל הדוח | כל האיורים | מוטמעים, ללא איורים שבורים | תקין | —

[TABLE 78]
דרישה | פרק / טבלה / איור | סטטוס | הערה
אפשרות ב׳ – מתח נמוך | 2 | קיים | —
לוח ראשי מעל 3×400A | 16 | קיים | —
מספר מקורות זינה ≥2 | 4, 7 | קיים | 2 שנאים + Bus-tie
שנאים | 7 | קיים | 2×1000kVA
MDB | 16 | קיים | 2500A/65kA
לוחות משנה | 16 | קיים | —
כבלים | 9 | קיים | Ib ≤ In ≤ Iz′‬‬‬‬
תוואי כבילה | 9, 19 | קיים – סופי | תוואי ותעלות סופיים (E-006, BV-02)
הגנות בפני חשמול | 13 | קיים | TN-S, RCD
הארקה והשוואת פוטנציאלים | 13 | קיים | TN-S
מפלי מתח | 10 | קיים | עד הצרכן הרחוק
זרמי קצר מקסימליים | 11 | קיים | —
זרמי קצר מינימליים | 11 | קיים | —
סלקטיביות | 12 | קיים – סופי | מדרג LSIG סופי (טבלת הכיול); אימות דגם ברכש
עקומות זמן-זרם | 12 | קיים – סופי | —
שיפור מקדם הספק | 15 | קיים | Qc≈183kvar, 200kvar
לוח קבלים | 15 | קיים | 8×25kvar + בקר
פסי צבירה | 14 | קיים | J/Icw/ip חושבו; תהודה בסופי
ציוד מיתוג | 16, 12 | קיים | —
SPD / מגני ברק | 12 | קיים | —
תאורה רגילה | 18 | קיים | lux+מעגלים; תוכנה בסופי
תאורת חירום | 18, 8 | קיים | UPS/גנרטור 90 דק׳
UPS | 8 | קיים | —
Generator | 8 | קיים | —
ATS | 8 | קיים | —
גילוי אש | 8 | קיים – סופי | ממשק מוגדר; תיאום רשות כבאות בהיתר
PV | 17 | קיים | —
BESS | 17 | קיים | —
EV | 17 | קיים | —
EMS/BMS | 17 | קיים | —
שרטוטים חד-קוויים | 19 | קיים | —
שרטוטים פיזיים | 7, 16, 19 | קיים | פריסות + Panel schedules
AutoCAD / DWG / DXF | 19, נספח L | קיים | 21 שרטוטים (DXF/SVG/PNG) + 3 קובצי DWG מקוריים
תכנון לוחות (Panel schedules) | 16 | קיים | לכל הלוחות
טבלת כבלים סופית | 9 | קיים | Ib≤In≤Iz′, I2≤1.45Iz′
זרם קצר בכל לוח | 11 | קיים | Ik max/min לכל נקודה
ממשק מתח גבוה / RMU | 7 | קיים | IMV≈26.2A, מחוץ לתחום
נספחים | נספחים A, K, L | קיים | אסמכתאות וחישובים מפורטים
רשימת ציוד | 19 | קיים | —
מקורות | מקורות | קיים | —
התאמת מספרים בין חישובים, טבלאות ושרטוטים | כל הדוח | קיים | —
גיבוי כל ערך מספרי בטבלאות בחישוב או מקור | כל הטבלאות – עמודת 'מקור / חישוב' | קיים | כל טבלה מספרית כוללת עמודת 'מקור / חישוב' וסעיף 'חישוב הערכים המופיעים בטבלה'

[TABLE 79]
לוח | P ביקוש [kW] | S [kVA] | Ib [A] | מפסק מזין
לוח בניין A/B/C (כל אחד) | 373.8 | 397.6 | 574 | MCCB 800A (Ir=720A)
לוח ציבורי שכונתי | 14.1 | 15.8 | 23 | MCB 32A
לוח EV (לאחר DLM) | 117.5 | 123.8 | 179 | MCCB 250A
לוח PV | 200 | 202 | 292 | MCCB 315A
לוח BESS | 250 | 255 | 368 | MCCB 400A (Ir=380A)
לוח UPS / קריטי | 7.0 | 8.75 | 13 | MCB 40A (דירוג UPS 20kVA)
לוח תאורה ותאורת חירום | 16.0 | 17.8 | 26 | MCB 32A
לוח BMS / תקשורת | 5.4 | 6.0 | 9 | MCB 16A
לוח חירום (גנרטור/ATS) | 200.5 | 228 | 329 | MCCB 630A

[TABLE 80]
מסלול | ΔU מצטבר % | גבול % | מסקנה
שנאי → דירה רחוקה (בניין C) | 3.5 | 5.0 | תקין
מסלול EV | 1.6 | 5.0 | תקין
מסלול PV/BESS | 0.8 | 5.0 | תקין
מסלול חירום/UPS | 1.6 | 5.0 | תקין

[TABLE 81]
נקודה | Ik max [kA] | Ik min [kA] | מפסק | Icu/Ics [kA]
פס MDB | 48 | 24 (שנאי בודד) | ACB 1600 | 65/65
לוח בניין | 22 | ≈8.5 | MCCB 800 | 36/36
לוח EV | 13 | ≈8 | MCCB 250 | 36/36
לוח PV/BESS | 12 | ≈8 | MCCB 315/400 | 36/36
לוח ציבורי | 3.4 | ≈1.5 | MCB 32 | 15
לוח UPS | 3.4 | ≈1.5 | MCB 40 | 10
לוח קומה | 8 | ≈4 | MCCB 80 | 25
לוח דירה | 6 | ≈2 | MCB 3×25 | 10
מעגל סופי | — | 0.30 | MCB C16 | 10

[TABLE 82]
פרמטר | ערך
הספק | 1000 kVA
יחס | 22/0.4 kV
קבוצת חיבור | Dyn11
uk | 6%
עכבה Z | 9.6 mΩ (צד נמוך)
סוג | יבש יצוק (Cast Resin)
זרם נומינלי LV | 1443 A

[TABLE 83]
מערכת | ערך | ייעוד
גנרטור | 300 kVA | עומסי חירום (228kVA נדרש)
UPS | 20 kVA / 8.75 kWh | עומסים קריטיים, ≈1.1h
ATS | 630 A | מעבר רשת/גנרטור

[TABLE 84]
מערכת | ערך | הערה
PV | 200 kWp | ≈400 פאנלים, 880–1000 מ״ר
BESS | 250 kW / 500 kWh | 2h פריקה
EV | 30×11 kW = 330 kW | מנוהל 115.5kW (DLM 0.35)

[TABLE 85]
רמה / מערכת | SPD | RCD
MDB ראשי | Type 1+2 (Iimp ≥ 12.5kA/קוטב) | Ground-fault ב-ACB (LSIG-G)
לוח בניין | Type 2 | Type S במזינים נבחרים (סלקטיבי)
לוח דירה | Type 3 (משולב) | 30mA Type A לכל הדירה
לוח EV | Type 2 | Type B (או RDC-DD מובנה) לכל עמדה
לוח PV | Type 2 בצד DC ו-AC | —
לוח BESS | Type 2 | —
לוח ציבורי / תאורה | Type 2 | 30mA למעגלי חוץ ורטובים

[TABLE 86]
פריט | מפרט | יחידה | כמות
חפירת תעלות כבלים | עומק 0.8–1.2m כולל ריפוד חול והידוק | מ׳ | 300
צנרת שרשורית 110mm | כולל חוט משיכה | מ׳ | 650
סרט סימון ואזהרה תקני | מעל כל תוואי | מ׳ | 300
שוחות מעבר וביקורת | כולל מכסים | יח׳ | 8
פסי השוואת פוטנציאלים (MEB) | נחושת, כולל חיבורים | יח׳ | 4
אלקטרודת יסוד / טבעת הארקה | לכל בניין, כולל יציאות בדיקה | קומפ׳ | 3
שילוט, סימון ומספור מעגלים | לכל הלוחות והמעגלים | קומפ׳ | 1
גילוי אש לחדרי חשמל, שנאים ו-BESS | מקושר למערכת המרכזית | קומפ׳ | 1
בדיקות מסירה ומדידות | רציפות PE, Zs, RCD, התנגדות הארקה, סדר פאזות | קומפ׳ | 1

[TABLE 87]
מספר | שם השרטוט
E-001 | תרשים חד-קווי ראשי לשכונה
E-002 | תרשים חד-קווי מבנה טיפוסי
E-003 | פריסת לוח MDB
E-004 | פריסת לוחות משנה
E-005 | תוכנית שטח עקרונית
E-006 | תוואי כבלים תת-קרקעי
E-007 | פריסת חדר שנאים
E-008 | גנרטור / ATS / UPS
E-009 | PV / BESS / EV
E-010 | הארקה והשוואת פוטנציאלים TN-S
E-011 | הגנות וסלקטיביות
E-012 | ארכיטקטורת EMS/BMS
E-013 | תאורה ותאורת חירום
E-014 | סקירת מערכת כוללת
E-015 | תרשים EV מפורט
E-016 | תרשים PV/BESS מפורט
E-017 | לוח קבלים לשיפור מקדם הספק
E-018 | מסלול זרם קצר עד הצרכן
BV-01 | מבט בניין – חלוקת מתח נמוך
BV-02 | מבט בניין – תוואי כבילה
BV-03 | מבט בניין – הארקה והשוואת פוטנציאלים
DWG | קבצים מקוריים: מקרא; תכנון לוחות חשמל; סכימת זרמי קצר ומפלי מתח

[TABLE 88]
# | בדיקה | תוצאה
1 | אין ניסוחי ביניים: "דוח־ביניים", "אבן־דרך־שלישית", "תכנון־ראשוני", "יושלם־בדוח־הסופי", "ברמה־עקרונית", "מסקנות־ביניים" | עבר – הוסרו/הוחלפו
2 | אין ערכים ישנים: MCCB 500 ל-BESS, 82A, MCCB 100/63 ו-4×35 ללוח הציבורי, 572A, ONAN לשנאי הנבחר | עבר – מופיעים רק כחלופות שנדחו היכן שרלוונטי
3 | תוכן עניינים, רשימת איורים ורשימת טבלאות מעודכנים | עבר
4 | כל האיורים מוטמעים ותקינים (ללא איורים שבורים) | עבר
5 | לכל חישוב: נוסחה, משתנים, הצבה, תוצאה ויחידות | עבר
6 | ערכי השרטוטים תואמים את הטבלאות (65kA, UPS 20kVA/8.75kWh, ציבורי MCB 32A) | עבר
7 | הטבלאות תואמות את החישובים (עמודת מקור/חישוב) | עבר
8 | כל המבטחים: Icu/Ics ≥ Ik בנקודת ההתקנה | עבר
9 | כל הכבלים: Ib ≤ In/Ir ≤ Iz′ ו-I2 ≤ 1.45×Iz′ | עבר
10 | מפלי מתח בתחום המותר (≈3.5% מצטבר < 5%) | עבר
11 | זרמי קצר מינימליים נבדקו לכל מזין ולמעגל הסופי | עבר
12 | סעיפי התאמה לחוק החשמל ולתקנות קיימים בכל פרק רלוונטי + שתי טבלאות התאמה מלאות | עבר
13 | מספרי הבסיס קבועים: 168 דירות, 17.32kVA, 2,909.8kVA, 1,312.7/1,603.7kVA, 65.6%/80.2%, 574A, 48kA | עבר
14 | הדוח קריא כדוח מסכם סופי המוכן להגשה ולביצוע | עבר

[TABLE 89]
מזין | Ib בדוח | אורך | כבל בדוח | Iz′ בדוח | תוצאת IEE-Business | התאמה | הערה
בניין A/B/C | 574A | 40-100m | 2×(4×300mm²) Cu XLPE | ≈878A | תקין | ✓ | שמרני
לוח ציבורי | 23A | 30m | 4×10mm² Cu XLPE | ≈51A | תקין | ✓ | MCB 32A, Icu=15kA
BESS | 368A | 25m | 4×240mm² Cu XLPE | ≈430A | תקין | ✓ | MCCB 400A Frame, Ir=380A
EV | 175A | 35m | 4×120mm² Cu XLPE | ≈288A | תקין | ✓ | MCCB 250A
PV | 292A | 25m | 4×240mm² Cu XLPE | ≈430A | תקין | ✓ | MCCB 315A
גנרטור/ATS | 433A | 15m | 2×(4×185mm²) Cu XLPE | ≈800A | תקין | ✓ | MCCB 630A
UPS | 29A | 30m | 4×10mm² Cu XLPE | ≈61A | תקין | ✓ | MCB 40A
